    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4402.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2339.66</td>
    <td align="right">21-MAR-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      920.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3238.40</td>
    <td align="right">17-APR-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3756.16</td>
    <td align="right">30-MAY-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     5202.54</td>
    <td align="right">12-JUN-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     6064.11</td>
    <td align="right">05-JUL-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4120.86</td>
    <td align="right">04-AUG-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4067.93</td>
    <td align="right">11-SEP-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1646.74</td>
    <td align="right">26-OCT-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      331.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2536.18</td>
    <td align="right">25-NOV-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3127.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2841.87</td>
    <td align="right">28-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1580.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1646.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6064.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.27</td>
    <td align="right">     4402.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2933.49</td>
    <td align="right">07-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1501.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3125.79</td>
    <td align="right">04-FEB-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1173.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2832.46</td>
    <td align="right">11-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      249.57</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2826.87</td>
    <td align="right">18-APR-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3370.91</td>
    <td align="right">30-MAY-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     5191.23</td>
    <td align="right">26-JUN-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     5633.67</td>
    <td align="right">05-JUL-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4050.03</td>
    <td align="right">04-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4320.54</td>
    <td align="right">11-SEP-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1935.06</td>
    <td align="right">27-OCT-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      227.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2411.15</td>
    <td align="right">10-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      727.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2194.45</td>
    <td align="right">28-DEC-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1245.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1935.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     5633.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.11</td>
    <td align="right">     1501.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_MID></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     5296.65</td>
    <td align="right">13-JAN-17:00</td>
    <td align="right">    12070.02</td>
    <td align="right">     6977.40</td>
    <td align="right">    13616.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     5455.39</td>
    <td align="right">24-FEB-17:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6803.11</td>
    <td align="right">24-MAR-16:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    19061.82</td>
    <td align="right">17-APR-06:02</td>
    <td align="right">     6352.64</td>
    <td align="right">     5814.50</td>
    <td align="right">    15129.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    26375.03</td>
    <td align="right">30-MAY-06:03</td>
    <td align="right">     5082.11</td>
    <td align="right">     4651.60</td>
    <td align="right">    12103.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    28528.34</td>
    <td align="right">12-JUN-05:12</td>
    <td align="right">     2541.06</td>
    <td align="right">     1550.53</td>
    <td align="right">    12103.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    28430.79</td>
    <td align="right">03-JUL-05:12</td>
    <td align="right">     2541.06</td>
    <td align="right">     1550.53</td>
    <td align="right">    12103.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    26405.52</td>
    <td align="right">14-AUG-06:02</td>
    <td align="right">     6352.64</td>
    <td align="right">     5814.50</td>
    <td align="right">    15129.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    29185.67</td>
    <td align="right">11-SEP-05:12</td>
    <td align="right">     2541.06</td>
    <td align="right">     1550.53</td>
    <td align="right">    12103.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     8937.32</td>
    <td align="right">03-OCT-16:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     8658.47</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     5148.59</td>
    <td align="right">07-DEC-16:30</td>
    <td align="right">    12070.02</td>
    <td align="right">     6977.40</td>
    <td align="right">    13616.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     5148.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2541.06</td>
    <td align="right">     1550.53</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    29185.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12070.02</td>
    <td align="right">     6977.40</td>
    <td align="right">    15129.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_TOP></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     5030.84</td>
    <td align="right">13-JAN-16:40</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     5463.25</td>
    <td align="right">24-FEB-17:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6909.29</td>
    <td align="right">24-MAR-15:50</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    16025.82</td>
    <td align="right">17-APR-15:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    20298.40</td>
    <td align="right">30-MAY-06:03</td>
    <td align="right">     5082.11</td>
    <td align="right">     4651.60</td>
    <td align="right">    12103.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    30247.99</td>
    <td align="right">12-JUN-05:12</td>
    <td align="right">     2541.06</td>
    <td align="right">     1550.53</td>
    <td align="right">    12103.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    30238.27</td>
    <td align="right">03-JUL-05:12</td>
    <td align="right">     2541.06</td>
    <td align="right">     1550.53</td>
    <td align="right">    12103.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    25159.39</td>
    <td align="right">14-AUG-06:02</td>
    <td align="right">     6352.64</td>
    <td align="right">     5814.50</td>
    <td align="right">    15129.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    30343.75</td>
    <td align="right">11-SEP-05:12</td>
    <td align="right">     2541.06</td>
    <td align="right">     1550.53</td>
    <td align="right">    12103.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     8499.19</td>
    <td align="right">20-OCT-16:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     7805.73</td>
    <td align="right">03-NOV-16:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4880.43</td>
    <td align="right">01-DEC-16:25</td>
    <td align="right">    12070.02</td>
    <td align="right">     6977.40</td>
    <td align="right">    13616.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     4880.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2541.06</td>
    <td align="right">     1550.53</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    30343.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12070.02</td>
    <td align="right">     6977.40</td>
    <td align="right">    15129.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      833.88</td>
    <td align="right">21-JAN-17:02</td>
    <td align="right">      334.80</td>
    <td align="right">      204.26</td>
    <td align="right">     2392.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      683.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1013.62</td>
    <td align="right">24-FEB-16:20</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      167.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1327.92</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     5405.59</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      116.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     5838.57</td>
    <td align="right">31-MAY-14:40</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11789.19</td>
    <td align="right">18-JUN-16:11</td>
    <td align="right">      535.68</td>
    <td align="right">      155.89</td>
    <td align="right">     3827.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      463.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9188.47</td>
    <td align="right">05-JUL-06:03</td>
    <td align="right">      803.52</td>
    <td align="right">      350.81</td>
    <td align="right">     1913.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6392.24</td>
    <td align="right">04-AUG-15:20</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     5867.02</td>
    <td align="right">11-SEP-13:40</td>
    <td align="right">     1306.65</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1586.00</td>
    <td align="right">20-OCT-15:30</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1344.77</td>
    <td align="right">03-NOV-15:30</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      844.85</td>
    <td align="right">02-DEC-17:03</td>
    <td align="right">      200.88</td>
    <td align="right">      122.56</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      833.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">      200.88</td>
    <td align="right">      122.56</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    11789.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1306.65</td>
    <td align="right">      350.81</td>
    <td align="right">     3827.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      463.23</td>
    <td align="right">      683.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      594.93</td>
    <td align="right">12-JAN-10:30</td>
    <td align="right">     1654.44</td>
    <td align="right">      444.18</td>
    <td align="right">     1817.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      206.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      828.63</td>
    <td align="right">24-FEB-10:20</td>
    <td align="right">      827.22</td>
    <td align="right">      222.09</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      147.52</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2578.44</td>
    <td align="right">28-MAR-09:25</td>
    <td align="right">     1654.44</td>
    <td align="right">      444.18</td>
    <td align="right">     1817.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      273.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     7604.22</td>
    <td align="right">18-APR-09:20</td>
    <td align="right">      827.22</td>
    <td align="right">      222.09</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11075.11</td>
    <td align="right">28-MAY-09:02</td>
    <td align="right">      169.56</td>
    <td align="right">       49.35</td>
    <td align="right">     1211.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      237.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    13691.76</td>
    <td align="right">25-JUN-08:42</td>
    <td align="right">      211.95</td>
    <td align="right">       61.68</td>
    <td align="right">     1514.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    13713.38</td>
    <td align="right">02-JUL-08:42</td>
    <td align="right">      211.95</td>
    <td align="right">       61.68</td>
    <td align="right">     1514.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    11722.59</td>
    <td align="right">27-AUG-08:53</td>
    <td align="right">      169.56</td>
    <td align="right">       49.35</td>
    <td align="right">     1211.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12216.59</td>
    <td align="right">04-SEP-08:43</td>
    <td align="right">      169.56</td>
    <td align="right">       49.35</td>
    <td align="right">     1211.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3032.41</td>
    <td align="right">20-OCT-09:30</td>
    <td align="right">      827.22</td>
    <td align="right">      222.09</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1117.97</td>
    <td align="right">04-NOV-09:20</td>
    <td align="right">      261.23</td>
    <td align="right">       74.03</td>
    <td align="right">      504.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      561.51</td>
    <td align="right">01-DEC-10:15</td>
    <td align="right">     1654.44</td>
    <td align="right">      444.18</td>
    <td align="right">     1817.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      378.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      561.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">      169.56</td>
    <td align="right">       49.35</td>
    <td align="right">      504.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    13713.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1654.44</td>
    <td align="right">      444.18</td>
    <td align="right">     1817.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      378.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     4572.04</td>
    <td align="right">12-JAN-12:30</td>
    <td align="right">      687.71</td>
    <td align="right">      350.81</td>
    <td align="right">     1275.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      253.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     7622.71</td>
    <td align="right">24-FEB-13:40</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      203.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     8024.07</td>
    <td align="right">24-MAR-13:30</td>
    <td align="right">     1306.65</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      294.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    16395.60</td>
    <td align="right">16-APR-13:42</td>
    <td align="right">      334.80</td>
    <td align="right">       97.43</td>
    <td align="right">     2392.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    10201.98</td>
    <td align="right">29-MAY-12:03</td>
    <td align="right">      200.88</td>
    <td align="right">       58.46</td>
    <td align="right">     1435.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    16078.30</td>
    <td align="right">18-JUN-16:11</td>
    <td align="right">      535.68</td>
    <td align="right">      155.89</td>
    <td align="right">     3827.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      460.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    16375.12</td>
    <td align="right">30-JUL-13:12</td>
    <td align="right">      334.80</td>
    <td align="right">       97.43</td>
    <td align="right">     2392.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    16565.99</td>
    <td align="right">13-AUG-13:02</td>
    <td align="right">      267.84</td>
    <td align="right">       77.95</td>
    <td align="right">     1913.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      131.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    16630.14</td>
    <td align="right">04-SEP-13:22</td>
    <td align="right">      334.80</td>
    <td align="right">       97.43</td>
    <td align="right">     2392.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      160.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    11504.40</td>
    <td align="right">01-OCT-13:13</td>
    <td align="right">      200.88</td>
    <td align="right">       58.46</td>
    <td align="right">     1435.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.62</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     9937.71</td>
    <td align="right">03-NOV-13:30</td>
    <td align="right">     1306.65</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      128.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     5499.30</td>
    <td align="right">01-DEC-13:30</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      322.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     4572.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">      200.88</td>
    <td align="right">       58.46</td>
    <td align="right">     1275.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    16630.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1306.65</td>
    <td align="right">      350.81</td>
    <td align="right">     3827.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      460.32</td>
    <td align="right">      571.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      774.67</td>
    <td align="right">12-JAN-15:50</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      236.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2644.49</td>
    <td align="right">24-FEB-16:30</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      128.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3083.74</td>
    <td align="right">23-MAR-16:00</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    15013.43</td>
    <td align="right">16-APR-16:22</td>
    <td align="right">      254.33</td>
    <td align="right">       74.02</td>
    <td align="right">     1817.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    14070.33</td>
    <td align="right">14-MAY-16:32</td>
    <td align="right">      211.94</td>
    <td align="right">       61.68</td>
    <td align="right">     1514.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    16420.06</td>
    <td align="right">18-JUN-16:11</td>
    <td align="right">      339.11</td>
    <td align="right">       98.69</td>
    <td align="right">     2422.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    15457.40</td>
    <td align="right">02-JUL-16:42</td>
    <td align="right">      254.33</td>
    <td align="right">       74.02</td>
    <td align="right">     1817.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    14113.38</td>
    <td align="right">05-AUG-17:05</td>
    <td align="right">      254.33</td>
    <td align="right">       74.02</td>
    <td align="right">     1817.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    13458.36</td>
    <td align="right">04-SEP-16:02</td>
    <td align="right">      211.94</td>
    <td align="right">       61.68</td>
    <td align="right">     1514.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     5423.91</td>
    <td align="right">20-OCT-15:30</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3579.94</td>
    <td align="right">03-NOV-15:30</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      770.21</td>
    <td align="right">01-DEC-15:40</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      770.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">      211.94</td>
    <td align="right">       61.68</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    16420.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">     2422.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.93</td>
    <td align="right">      236.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      817.24</td>
    <td align="right">14-JAN-17:03</td>
    <td align="right">      267.84</td>
    <td align="right">      163.41</td>
    <td align="right">     1913.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      235.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      822.74</td>
    <td align="right">25-FEB-17:05</td>
    <td align="right">      133.92</td>
    <td align="right">       52.57</td>
    <td align="right">      956.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1084.29</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2813.24</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     3657.21</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     5129.66</td>
    <td align="right">26-JUN-14:30</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     7147.17</td>
    <td align="right">05-JUL-06:03</td>
    <td align="right">      803.52</td>
    <td align="right">      350.81</td>
    <td align="right">     1913.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     5196.03</td>
    <td align="right">04-AUG-15:30</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     5335.42</td>
    <td align="right">11-SEP-06:03</td>
    <td align="right">     1071.35</td>
    <td align="right">      533.36</td>
    <td align="right">     2551.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1486.10</td>
    <td align="right">20-OCT-13:50</td>
    <td align="right">     1306.65</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1287.26</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      826.76</td>
    <td align="right">02-DEC-17:03</td>
    <td align="right">      200.88</td>
    <td align="right">      122.56</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      817.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">      133.92</td>
    <td align="right">       52.57</td>
    <td align="right">      956.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     7147.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1306.65</td>
    <td align="right">      533.36</td>
    <td align="right">     2551.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.90</td>
    <td align="right">      235.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      577.45</td>
    <td align="right">13-JAN-11:00</td>
    <td align="right">     1654.44</td>
    <td align="right">      444.18</td>
    <td align="right">     1817.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      712.65</td>
    <td align="right">24-FEB-10:05</td>
    <td align="right">     1654.44</td>
    <td align="right">      444.18</td>
    <td align="right">     1817.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1103.88</td>
    <td align="right">28-MAR-09:35</td>
    <td align="right">     1654.44</td>
    <td align="right">      444.18</td>
    <td align="right">     1817.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     5034.65</td>
    <td align="right">18-APR-09:30</td>
    <td align="right">      827.22</td>
    <td align="right">      222.09</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     5900.52</td>
    <td align="right">31-MAY-09:20</td>
    <td align="right">      827.22</td>
    <td align="right">      222.09</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     8606.06</td>
    <td align="right">25-JUN-09:22</td>
    <td align="right">      211.95</td>
    <td align="right">       61.68</td>
    <td align="right">     1514.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9193.52</td>
    <td align="right">02-JUL-09:22</td>
    <td align="right">      211.95</td>
    <td align="right">       61.68</td>
    <td align="right">     1514.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     7510.98</td>
    <td align="right">02-AUG-06:03</td>
    <td align="right">      678.26</td>
    <td align="right">      296.12</td>
    <td align="right">     1615.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     9174.46</td>
    <td align="right">04-SEP-10:13</td>
    <td align="right">      169.56</td>
    <td align="right">       49.35</td>
    <td align="right">     1211.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2572.71</td>
    <td align="right">20-OCT-09:30</td>
    <td align="right">      827.22</td>
    <td align="right">      222.09</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1261.78</td>
    <td align="right">04-NOV-08:45</td>
    <td align="right">      508.69</td>
    <td align="right">      148.06</td>
    <td align="right">     1009.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      587.43</td>
    <td align="right">05-DEC-09:30</td>
    <td align="right">     1610.86</td>
    <td align="right">      444.18</td>
    <td align="right">     1817.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      357.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      577.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      169.56</td>
    <td align="right">       49.35</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     9193.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1654.44</td>
    <td align="right">      444.18</td>
    <td align="right">     1817.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.38</td>
    <td align="right">      357.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1105.52</td>
    <td align="right">13-JAN-14:30</td>
    <td align="right">     1306.65</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2169.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1307.39</td>
    <td align="right">24-FEB-14:50</td>
    <td align="right">     1306.65</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1779.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3360.41</td>
    <td align="right">24-MAR-14:00</td>
    <td align="right">     1306.65</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1271.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     9377.14</td>
    <td align="right">16-APR-13:32</td>
    <td align="right">      401.76</td>
    <td align="right">      116.92</td>
    <td align="right">     2870.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9620.57</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">      687.71</td>
    <td align="right">      350.81</td>
    <td align="right">     1275.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4129.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11050.86</td>
    <td align="right">26-JUN-16:10</td>
    <td align="right">      401.76</td>
    <td align="right">      194.89</td>
    <td align="right">      797.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5832.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    10520.57</td>
    <td align="right">30-JUL-13:12</td>
    <td align="right">      334.80</td>
    <td align="right">       97.43</td>
    <td align="right">     2392.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    11070.04</td>
    <td align="right">04-AUG-12:00</td>
    <td align="right">      687.71</td>
    <td align="right">      350.81</td>
    <td align="right">     1275.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4806.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    13742.23</td>
    <td align="right">17-SEP-13:32</td>
    <td align="right">      401.76</td>
    <td align="right">      116.92</td>
    <td align="right">     2870.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     8822.00</td>
    <td align="right">20-OCT-13:40</td>
    <td align="right">     1306.65</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     7475.52</td>
    <td align="right">04-NOV-13:30</td>
    <td align="right">      137.54</td>
    <td align="right">       58.47</td>
    <td align="right">      558.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1239.07</td>
    <td align="right">02-DEC-12:40</td>
    <td align="right">      137.54</td>
    <td align="right">       58.47</td>
    <td align="right">      558.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      167.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1105.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">      137.54</td>
    <td align="right">       58.47</td>
    <td align="right">      558.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    13742.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1306.65</td>
    <td align="right">      350.81</td>
    <td align="right">     2870.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5832.04</td>
    <td align="right">     2169.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      688.86</td>
    <td align="right">12-JAN-16:00</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1303.02</td>
    <td align="right">24-FEB-16:40</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1366.32</td>
    <td align="right">23-MAR-16:00</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    11952.14</td>
    <td align="right">16-APR-16:51</td>
    <td align="right">      296.72</td>
    <td align="right">       86.35</td>
    <td align="right">     2119.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     6854.39</td>
    <td align="right">21-MAY-17:02</td>
    <td align="right">        0.00</td>
    <td align="right">       74.02</td>
    <td align="right">     1466.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      126.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11879.21</td>
    <td align="right">25-JUN-17:21</td>
    <td align="right">        0.00</td>
    <td align="right">       86.35</td>
    <td align="right">     1710.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    11833.85</td>
    <td align="right">23-JUL-18:32</td>
    <td align="right">        0.00</td>
    <td align="right">       61.68</td>
    <td align="right">     1222.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    10700.81</td>
    <td align="right">13-AUG-16:01</td>
    <td align="right">      296.72</td>
    <td align="right">       86.35</td>
    <td align="right">     2119.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    11617.32</td>
    <td align="right">04-SEP-16:51</td>
    <td align="right">      296.72</td>
    <td align="right">       86.35</td>
    <td align="right">     2119.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4497.46</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2933.58</td>
    <td align="right">03-NOV-15:40</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      722.37</td>
    <td align="right">01-DEC-15:50</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      688.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       61.68</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    11952.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">     2119.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.47</td>
    <td align="right">      126.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      851.55</td>
    <td align="right">13-JAN-14:30</td>
    <td align="right">     1306.65</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      213.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      951.51</td>
    <td align="right">24-FEB-16:30</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      137.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1248.08</td>
    <td align="right">28-MAR-15:20</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.84</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4977.99</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     5413.96</td>
    <td align="right">31-MAY-06:03</td>
    <td align="right">      803.52</td>
    <td align="right">      350.81</td>
    <td align="right">     1913.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9460.63</td>
    <td align="right">25-JUN-19:12</td>
    <td align="right">        0.00</td>
    <td align="right">      125.92</td>
    <td align="right">     2316.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9409.44</td>
    <td align="right">02-JUL-18:31</td>
    <td align="right">        0.00</td>
    <td align="right">      136.41</td>
    <td align="right">     2702.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     5789.03</td>
    <td align="right">04-AUG-15:20</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     7256.11</td>
    <td align="right">11-SEP-06:03</td>
    <td align="right">     1071.35</td>
    <td align="right">      536.63</td>
    <td align="right">     2551.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1801.80</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1449.17</td>
    <td align="right">03-NOV-13:10</td>
    <td align="right">     2613.31</td>
    <td align="right">      701.62</td>
    <td align="right">     2870.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      797.09</td>
    <td align="right">02-DEC-17:03</td>
    <td align="right">      200.88</td>
    <td align="right">      122.56</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      797.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      122.56</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     9460.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2613.31</td>
    <td align="right">      701.62</td>
    <td align="right">     2870.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.01</td>
    <td align="right">      213.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      665.91</td>
    <td align="right">13-JAN-11:05</td>
    <td align="right">     1610.86</td>
    <td align="right">      444.18</td>
    <td align="right">     1817.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      161.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1941.14</td>
    <td align="right">24-FEB-11:05</td>
    <td align="right">     1610.86</td>
    <td align="right">      444.18</td>
    <td align="right">     1817.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4769.49</td>
    <td align="right">24-MAR-12:02</td>
    <td align="right">     4832.57</td>
    <td align="right">     1332.55</td>
    <td align="right">     5451.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      185.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     8045.88</td>
    <td align="right">18-APR-10:05</td>
    <td align="right">     1610.86</td>
    <td align="right">      444.18</td>
    <td align="right">     1817.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    13585.71</td>
    <td align="right">29-MAY-09:12</td>
    <td align="right">      211.95</td>
    <td align="right">       61.68</td>
    <td align="right">     1514.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    14947.93</td>
    <td align="right">25-JUN-08:31</td>
    <td align="right">      296.74</td>
    <td align="right">       86.36</td>
    <td align="right">     2120.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      133.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    14993.70</td>
    <td align="right">02-JUL-08:31</td>
    <td align="right">      296.74</td>
    <td align="right">       86.36</td>
    <td align="right">     2120.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    13818.64</td>
    <td align="right">20-AUG-08:52</td>
    <td align="right">      211.95</td>
    <td align="right">       61.68</td>
    <td align="right">     1514.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    11397.09</td>
    <td align="right">17-SEP-08:53</td>
    <td align="right">      169.56</td>
    <td align="right">       49.35</td>
    <td align="right">     1211.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      195.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4833.05</td>
    <td align="right">03-OCT-12:02</td>
    <td align="right">     4832.57</td>
    <td align="right">     1332.55</td>
    <td align="right">     5451.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2986.45</td>
    <td align="right">04-NOV-10:05</td>
    <td align="right">      508.69</td>
    <td align="right">      148.06</td>
    <td align="right">     1009.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      631.71</td>
    <td align="right">05-DEC-09:50</td>
    <td align="right">     1610.86</td>
    <td align="right">      444.18</td>
    <td align="right">     1817.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      565.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      631.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">      169.56</td>
    <td align="right">       49.35</td>
    <td align="right">     1009.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    14993.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4832.57</td>
    <td align="right">     1332.55</td>
    <td align="right">     5451.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.08</td>
    <td align="right">      565.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     5219.29</td>
    <td align="right">12-JAN-12:30</td>
    <td align="right">      687.71</td>
    <td align="right">      350.81</td>
    <td align="right">     1275.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     7748.21</td>
    <td align="right">24-FEB-13:25</td>
    <td align="right">     2544.47</td>
    <td align="right">      701.62</td>
    <td align="right">     2870.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      165.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     8158.92</td>
    <td align="right">24-MAR-13:10</td>
    <td align="right">     1306.65</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      241.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    15132.50</td>
    <td align="right">16-APR-13:32</td>
    <td align="right">      401.76</td>
    <td align="right">      116.92</td>
    <td align="right">     2870.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9268.72</td>
    <td align="right">30-MAY-13:20</td>
    <td align="right">     1306.65</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    14791.34</td>
    <td align="right">25-JUN-11:12</td>
    <td align="right">      334.80</td>
    <td align="right">       97.43</td>
    <td align="right">     2392.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      186.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    15632.39</td>
    <td align="right">30-JUL-12:22</td>
    <td align="right">      334.80</td>
    <td align="right">       97.43</td>
    <td align="right">     2392.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    15119.57</td>
    <td align="right">13-AUG-12:53</td>
    <td align="right">      267.84</td>
    <td align="right">       77.95</td>
    <td align="right">     1913.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    16335.40</td>
    <td align="right">17-SEP-12:52</td>
    <td align="right">      401.76</td>
    <td align="right">      116.92</td>
    <td align="right">     2870.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      201.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    15119.31</td>
    <td align="right">01-OCT-13:43</td>
    <td align="right">      267.84</td>
    <td align="right">       77.95</td>
    <td align="right">     1913.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      482.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    10272.02</td>
    <td align="right">03-NOV-13:05</td>
    <td align="right">     2613.31</td>
    <td align="right">      701.62</td>
    <td align="right">     2870.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     6013.28</td>
    <td align="right">01-DEC-13:15</td>
    <td align="right">     5088.93</td>
    <td align="right">     1403.24</td>
    <td align="right">     5740.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      273.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     5219.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">      267.84</td>
    <td align="right">       77.95</td>
    <td align="right">     1275.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    16335.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5088.93</td>
    <td align="right">     1403.24</td>
    <td align="right">     5740.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      186.86</td>
    <td align="right">      482.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      795.40</td>
    <td align="right">12-JAN-16:00</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      207.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2622.94</td>
    <td align="right">24-FEB-16:30</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3178.29</td>
    <td align="right">22-MAR-15:40</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      197.36</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    14776.38</td>
    <td align="right">16-APR-16:51</td>
    <td align="right">      296.72</td>
    <td align="right">       86.35</td>
    <td align="right">     2119.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    14584.63</td>
    <td align="right">21-MAY-16:32</td>
    <td align="right">      254.33</td>
    <td align="right">       74.02</td>
    <td align="right">     1817.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      231.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    14828.48</td>
    <td align="right">25-JUN-16:32</td>
    <td align="right">      423.88</td>
    <td align="right">      123.36</td>
    <td align="right">     3028.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      238.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    15550.57</td>
    <td align="right">02-JUL-16:32</td>
    <td align="right">      381.49</td>
    <td align="right">      111.02</td>
    <td align="right">     2725.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    14873.11</td>
    <td align="right">13-AUG-16:11</td>
    <td align="right">      296.72</td>
    <td align="right">       86.35</td>
    <td align="right">     2119.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    13683.71</td>
    <td align="right">17-SEP-16:52</td>
    <td align="right">      211.94</td>
    <td align="right">       61.68</td>
    <td align="right">     1514.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     5447.82</td>
    <td align="right">20-OCT-15:30</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3751.33</td>
    <td align="right">03-NOV-15:30</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      796.50</td>
    <td align="right">01-DEC-15:50</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      795.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      211.94</td>
    <td align="right">       61.68</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    15550.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">     3028.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      238.95</td>
    <td align="right">      231.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyConsumptionElectricityNaturalGasMonthly::Meter></a>
<p>Report:<b> EnergyConsumptionElectricityNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EnergyConsumptionElectricityNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">NATURALGAS:FACILITY [J]</td>
    <td align="right">NATURALGAS:FACILITY {Maximum} [W]</td>
    <td align="right">NATURALGAS:FACILITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.188656E+12</td>
    <td align="right">   237473.55</td>
    <td align="right">30-JAN-07:10</td>
    <td align="right">0.124965E+12</td>
    <td align="right">   153353.53</td>
    <td align="right">30-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.136141E+12</td>
    <td align="right">   234902.31</td>
    <td align="right">02-FEB-07:10</td>
    <td align="right">0.870289E+11</td>
    <td align="right">   155487.14</td>
    <td align="right">02-FEB-12:20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113669E+12</td>
    <td align="right">   205158.86</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">0.605400E+11</td>
    <td align="right">   102564.17</td>
    <td align="right">06-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.877615E+11</td>
    <td align="right">   170134.07</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.328173E+11</td>
    <td align="right">    79865.04</td>
    <td align="right">03-APR-06:49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.893356E+11</td>
    <td align="right">   116351.87</td>
    <td align="right">31-MAY-15:09</td>
    <td align="right">0.133858E+11</td>
    <td align="right">    38205.85</td>
    <td align="right">02-MAY-06:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110632E+12</td>
    <td align="right">   149402.30</td>
    <td align="right">26-JUN-07:49</td>
    <td align="right">0.115648E+11</td>
    <td align="right">    21182.02</td>
    <td align="right">03-JUN-06:40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.119331E+12</td>
    <td align="right">   143806.07</td>
    <td align="right">05-JUL-10:50</td>
    <td align="right">0.109049E+11</td>
    <td align="right">     9972.04</td>
    <td align="right">03-JUL-11:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122563E+12</td>
    <td align="right">   155977.10</td>
    <td align="right">04-AUG-07:10</td>
    <td align="right">0.112962E+11</td>
    <td align="right">    12064.30</td>
    <td align="right">07-AUG-06:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.933313E+11</td>
    <td align="right">   126006.19</td>
    <td align="right">11-SEP-09:50</td>
    <td align="right">0.129570E+11</td>
    <td align="right">    44882.48</td>
    <td align="right">29-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.816201E+11</td>
    <td align="right">    98342.08</td>
    <td align="right">16-OCT-06:10</td>
    <td align="right">0.245329E+11</td>
    <td align="right">    54705.23</td>
    <td align="right">23-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113787E+12</td>
    <td align="right">   220732.26</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">0.535088E+11</td>
    <td align="right">   120949.64</td>
    <td align="right">25-NOV-07:49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.157664E+12</td>
    <td align="right">   231899.71</td>
    <td align="right">11-DEC-07:10</td>
    <td align="right">0.951699E+11</td>
    <td align="right">   145628.94</td>
    <td align="right">09-DEC-08:39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141449E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.538672E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.816201E+11</td>
    <td align="right">    98342.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.109049E+11</td>
    <td align="right">     9972.04</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.188656E+12</td>
    <td align="right">   237473.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.124965E+12</td>
    <td align="right">   155487.14</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyConsumptionElectricityGeneratedPropaneMonthly::Meter></a>
<p>Report:<b> EnergyConsumptionElectricityGeneratedPropaneMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EnergyConsumptionElectricityGeneratedPropaneMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [J]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY {TIMESTAMP}</td>
    <td align="right">PROPANE:FACILITY []</td>
    <td align="right">PROPANE:FACILITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.557696E+10</td>
    <td align="right">    16728.47</td>
    <td align="right">29-JAN-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.683559E+10</td>
    <td align="right">    17206.09</td>
    <td align="right">24-FEB-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.108532E+11</td>
    <td align="right">    23618.99</td>
    <td align="right">16-MAR-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135898E+11</td>
    <td align="right">    25966.78</td>
    <td align="right">25-APR-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.161352E+11</td>
    <td align="right">    25270.73</td>
    <td align="right">18-MAY-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173277E+11</td>
    <td align="right">    24922.93</td>
    <td align="right">22-JUN-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.179250E+11</td>
    <td align="right">    24298.87</td>
    <td align="right">15-JUL-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151339E+11</td>
    <td align="right">    24128.02</td>
    <td align="right">07-AUG-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.116867E+11</td>
    <td align="right">    21186.50</td>
    <td align="right">04-SEP-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.826717E+10</td>
    <td align="right">    17267.49</td>
    <td align="right">01-OCT-12:39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.499286E+10</td>
    <td align="right">    13769.00</td>
    <td align="right">04-NOV-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.372915E+10</td>
    <td align="right">    11143.31</td>
    <td align="right">01-DEC-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132053E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.372915E+10</td>
    <td align="right">    11143.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.179250E+11</td>
    <td align="right">    25966.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionElectricityMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionElectricityMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionElectricityMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.143990E+11</td>
    <td align="right">0.404322E+10</td>
    <td align="right">0.545046E+11</td>
    <td align="right">0.976784E+09</td>
    <td align="right">0.534698E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.109373E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.127930E+11</td>
    <td align="right">0.320785E+10</td>
    <td align="right">0.493409E+11</td>
    <td align="right">0.883747E+09</td>
    <td align="right">0.404848E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right">0.658563E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149055E+11</td>
    <td align="right">0.295872E+10</td>
    <td align="right">0.567112E+11</td>
    <td align="right">0.102243E+10</td>
    <td align="right">0.395396E+10</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.340065E+11</td>
    <td align="right"> 97523377.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132215E+11</td>
    <td align="right">0.232977E+10</td>
    <td align="right">0.526212E+11</td>
    <td align="right">0.940436E+09</td>
    <td align="right">0.454858E+10</td>
    <td align="right"> 11960507.72</td>
    <td align="right">0.105339E+11</td>
    <td align="right">0.355402E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141344E+11</td>
    <td align="right">0.201422E+10</td>
    <td align="right">0.556079E+11</td>
    <td align="right">0.999248E+09</td>
    <td align="right">0.663146E+10</td>
    <td align="right"> 12527707.06</td>
    <td align="right">0.831998E+09</td>
    <td align="right">0.910379E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.140396E+11</td>
    <td align="right">0.180021E+10</td>
    <td align="right">0.546110E+11</td>
    <td align="right">0.983596E+09</td>
    <td align="right">0.119080E+11</td>
    <td align="right"> 12231776.97</td>
    <td align="right">0.237048E+09</td>
    <td align="right">0.270403E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.131693E+11</td>
    <td align="right">0.191613E+10</td>
    <td align="right">0.536070E+11</td>
    <td align="right">0.955903E+09</td>
    <td align="right">0.133216E+11</td>
    <td align="right"> 12256437.81</td>
    <td align="right">  4149296.91</td>
    <td align="right">0.363444E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.146860E+11</td>
    <td align="right">0.222274E+10</td>
    <td align="right">0.567112E+11</td>
    <td align="right">0.102232E+10</td>
    <td align="right">0.133260E+11</td>
    <td align="right"> 12675672.10</td>
    <td align="right"> 35683154.46</td>
    <td align="right">0.345462E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.132774E+11</td>
    <td align="right">0.260113E+10</td>
    <td align="right">0.525990E+11</td>
    <td align="right">0.940227E+09</td>
    <td align="right">0.842528E+10</td>
    <td align="right"> 11960507.72</td>
    <td align="right">0.833509E+09</td>
    <td align="right">0.146429E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.139589E+11</td>
    <td align="right">0.329740E+10</td>
    <td align="right">0.545158E+11</td>
    <td align="right">0.976491E+09</td>
    <td align="right">0.385688E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.413196E+10</td>
    <td align="right">0.870327E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141780E+11</td>
    <td align="right">0.375253E+10</td>
    <td align="right">0.533244E+11</td>
    <td align="right">0.958557E+09</td>
    <td align="right">0.386152E+10</td>
    <td align="right"> 12059151.09</td>
    <td align="right">0.376625E+11</td>
    <td align="right"> 37648159.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141448E+11</td>
    <td align="right">0.419698E+10</td>
    <td align="right">0.535958E+11</td>
    <td align="right">0.956615E+09</td>
    <td align="right">0.447459E+10</td>
    <td align="right"> 12256437.81</td>
    <td align="right">0.802832E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.166908E+12</td>
    <td align="right">0.343409E+11</td>
    <td align="right">0.647750E+12</td>
    <td align="right">0.116163E+11</td>
    <td align="right">0.837033E+11</td>
    <td align="right">0.146559E+09</td>
    <td align="right">0.343790E+12</td>
    <td align="right">0.126237E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127930E+11</td>
    <td align="right">0.180021E+10</td>
    <td align="right">0.493409E+11</td>
    <td align="right">0.883747E+09</td>
    <td align="right">0.385688E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right">  4149296.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.149055E+11</td>
    <td align="right">0.419698E+10</td>
    <td align="right">0.567112E+11</td>
    <td align="right">0.102243E+10</td>
    <td align="right">0.133260E+11</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.109373E+12</td>
    <td align="right">0.363444E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionNaturalGasMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS [J]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS [J]</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
    <td align="right">HUMIDIFIER:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112565E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.124004E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.756886E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.113403E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.476310E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.129090E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.210604E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.117569E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.139903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119868E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.224187E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.113406E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109049E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5311872.82</td>
    <td align="right">        0.00</td>
    <td align="right">0.112909E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.232700E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106300E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132813E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.112515E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.421456E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.113631E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.832590E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.119109E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.399586E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.139085E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106300E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112565E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.129090E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart1Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart1Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart1Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {Maximum} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">FANS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    17672.30</td>
    <td align="right">02-JAN-16:40</td>
    <td align="right">     3824.74</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    40437.79</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">      828.69</td>
    <td align="right">17-JAN-08:20</td>
    <td align="right">     7289.21</td>
    <td align="right">30-JAN-07:10</td>
    <td align="right">        6.85</td>
    <td align="right">03-JAN-17:19</td>
    <td align="right">   201872.72</td>
    <td align="right">30-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    16280.96</td>
    <td align="right">14-FEB-16:00</td>
    <td align="right">     3824.74</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">    40437.79</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      827.16</td>
    <td align="right">22-FEB-08:20</td>
    <td align="right">     6961.80</td>
    <td align="right">06-FEB-07:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-FEB-22:10</td>
    <td align="right">   200400.16</td>
    <td align="right">02-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    14962.99</td>
    <td align="right">01-MAR-16:00</td>
    <td align="right">     3824.74</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">    40437.79</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      825.68</td>
    <td align="right">14-MAR-07:19</td>
    <td align="right">     5938.60</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        6.85</td>
    <td align="right">03-MAR-18:19</td>
    <td align="right">   175470.49</td>
    <td align="right">06-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    14605.37</td>
    <td align="right">10-APR-07:10</td>
    <td align="right">     3824.74</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">    40437.79</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">      825.74</td>
    <td align="right">10-APR-07:19</td>
    <td align="right">    19678.97</td>
    <td align="right">18-APR-14:00</td>
    <td align="right">        6.85</td>
    <td align="right">03-APR-06:19</td>
    <td align="right">   141801.86</td>
    <td align="right">03-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    13959.04</td>
    <td align="right">24-MAY-15:00</td>
    <td align="right">     2323.70</td>
    <td align="right">01-MAY-19:10</td>
    <td align="right">    40437.79</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      824.86</td>
    <td align="right">25-MAY-07:19</td>
    <td align="right">    21557.98</td>
    <td align="right">30-MAY-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">02-MAY-07:10</td>
    <td align="right">    33104.03</td>
    <td align="right">02-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    14318.48</td>
    <td align="right">13-JUN-07:10</td>
    <td align="right">     2323.70</td>
    <td align="right">01-JUN-19:40</td>
    <td align="right">    40437.79</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      825.37</td>
    <td align="right">13-JUN-07:19</td>
    <td align="right">    28391.27</td>
    <td align="right">26-JUN-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">11-JUN-15:20</td>
    <td align="right">    11021.80</td>
    <td align="right">02-JUN-06:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    14322.60</td>
    <td align="right">20-JUL-07:10</td>
    <td align="right">     2323.70</td>
    <td align="right">01-JUL-19:00</td>
    <td align="right">    40437.79</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      825.37</td>
    <td align="right">20-JUL-07:19</td>
    <td align="right">    28385.71</td>
    <td align="right">03-JUL-15:20</td>
    <td align="right">        6.85</td>
    <td align="right">02-JUL-15:20</td>
    <td align="right">     1431.57</td>
    <td align="right">24-JUL-06:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    14098.46</td>
    <td align="right">31-AUG-07:10</td>
    <td align="right">     3824.74</td>
    <td align="right">08-AUG-05:10</td>
    <td align="right">    40437.79</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      825.08</td>
    <td align="right">31-AUG-07:19</td>
    <td align="right">    30548.97</td>
    <td align="right">04-AUG-07:10</td>
    <td align="right">        6.85</td>
    <td align="right">05-AUG-16:10</td>
    <td align="right">     5255.93</td>
    <td align="right">16-AUG-06:19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    14611.38</td>
    <td align="right">21-SEP-07:10</td>
    <td align="right">     3824.74</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">    40437.79</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">      825.75</td>
    <td align="right">21-SEP-07:19</td>
    <td align="right">    22193.48</td>
    <td align="right">07-SEP-15:50</td>
    <td align="right">        6.85</td>
    <td align="right">02-SEP-16:10</td>
    <td align="right">    37022.63</td>
    <td align="right">30-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    17141.70</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     3824.74</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">    40437.79</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">      829.09</td>
    <td align="right">31-OCT-07:19</td>
    <td align="right">     8122.68</td>
    <td align="right">20-OCT-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">03-OCT-11:09</td>
    <td align="right">    66929.87</td>
    <td align="right">16-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    17672.30</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">     3824.74</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">    40437.79</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      829.48</td>
    <td align="right">03-NOV-07:19</td>
    <td align="right">     6465.83</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-NOV-16:10</td>
    <td align="right">   185954.81</td>
    <td align="right">27-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    17672.30</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">     3824.74</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">    40437.79</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      829.00</td>
    <td align="right">22-DEC-08:20</td>
    <td align="right">     7089.95</td>
    <td align="right">11-DEC-07:10</td>
    <td align="right">        6.85</td>
    <td align="right">01-DEC-17:10</td>
    <td align="right">   196498.15</td>
    <td align="right">11-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    13959.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2323.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40437.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">      824.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5938.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1431.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    17672.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3824.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40437.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">      829.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30548.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">   201872.72</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart2Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart2Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart2Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">COOLING:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY {Maximum} [W]</td>
    <td align="right">COGENERATION:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     5176.82</td>
    <td align="right">25-MAR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    42270.53</td>
    <td align="right">18-APR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    43045.56</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    68470.69</td>
    <td align="right">26-JUN-07:49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    65102.93</td>
    <td align="right">05-JUL-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    70376.98</td>
    <td align="right">04-AUG-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    54114.91</td>
    <td align="right">06-SEP-14:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    17458.84</td>
    <td align="right">20-OCT-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3210.51</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    70376.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ElectricComponentsOfPeakDemandMonthly::Meter></a>
<p>Report:<b> ElectricComponentsOfPeakDemandMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ElectricComponentsOfPeakDemandMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   237473.55</td>
    <td align="right">30-JAN-07:10</td>
    <td align="right">     5890.77</td>
    <td align="right">    18346.02</td>
    <td align="right">     3824.74</td>
    <td align="right">      243.23</td>
    <td align="right">     7289.21</td>
    <td align="right">        6.85</td>
    <td align="right">   201872.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   234902.31</td>
    <td align="right">02-FEB-07:10</td>
    <td align="right">     5890.77</td>
    <td align="right">    18346.02</td>
    <td align="right">     3824.74</td>
    <td align="right">      243.23</td>
    <td align="right">     6190.54</td>
    <td align="right">        6.85</td>
    <td align="right">   200400.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   205158.86</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">     5153.75</td>
    <td align="right">    18346.02</td>
    <td align="right">        0.00</td>
    <td align="right">      243.15</td>
    <td align="right">     5938.60</td>
    <td align="right">        6.85</td>
    <td align="right">   175470.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   170134.07</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">     5117.82</td>
    <td align="right">    18346.02</td>
    <td align="right">        0.00</td>
    <td align="right">      243.15</td>
    <td align="right">     4618.38</td>
    <td align="right">        6.85</td>
    <td align="right">   141801.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   116351.87</td>
    <td align="right">31-MAY-15:09</td>
    <td align="right">    13903.46</td>
    <td align="right">    38454.47</td>
    <td align="right">        0.00</td>
    <td align="right">      823.69</td>
    <td align="right">    20644.48</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    42518.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   149402.30</td>
    <td align="right">26-JUN-07:49</td>
    <td align="right">    13903.46</td>
    <td align="right">    40437.79</td>
    <td align="right">        0.00</td>
    <td align="right">      824.82</td>
    <td align="right">    25758.68</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    68470.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   143806.07</td>
    <td align="right">05-JUL-10:50</td>
    <td align="right">    13903.46</td>
    <td align="right">    38195.78</td>
    <td align="right">        0.00</td>
    <td align="right">      823.54</td>
    <td align="right">    25773.51</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    65102.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   155977.10</td>
    <td align="right">04-AUG-07:10</td>
    <td align="right">    13903.46</td>
    <td align="right">    40437.79</td>
    <td align="right">        0.00</td>
    <td align="right">      812.71</td>
    <td align="right">    30548.97</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    70267.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   126006.19</td>
    <td align="right">11-SEP-09:50</td>
    <td align="right">    13903.46</td>
    <td align="right">    37678.39</td>
    <td align="right">        0.00</td>
    <td align="right">      823.25</td>
    <td align="right">    21364.77</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    52229.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    98342.08</td>
    <td align="right">16-OCT-06:10</td>
    <td align="right">     5890.77</td>
    <td align="right">    18346.02</td>
    <td align="right">     3824.74</td>
    <td align="right">      243.23</td>
    <td align="right">     3100.60</td>
    <td align="right">        6.85</td>
    <td align="right">    66929.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   220732.26</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">     5890.77</td>
    <td align="right">    18346.02</td>
    <td align="right">     3824.74</td>
    <td align="right">      243.23</td>
    <td align="right">     6465.83</td>
    <td align="right">        6.85</td>
    <td align="right">   185954.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   231899.71</td>
    <td align="right">11-DEC-07:10</td>
    <td align="right">     5890.77</td>
    <td align="right">    18346.02</td>
    <td align="right">     3824.74</td>
    <td align="right">      243.23</td>
    <td align="right">     7089.95</td>
    <td align="right">        6.85</td>
    <td align="right">   196498.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    98342.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5117.82</td>
    <td align="right">    18346.02</td>
    <td align="right">        0.00</td>
    <td align="right">      243.15</td>
    <td align="right">     3100.60</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   237473.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13903.46</td>
    <td align="right">    40437.79</td>
    <td align="right">     3824.74</td>
    <td align="right">      824.82</td>
    <td align="right">    30548.97</td>
    <td align="right">        6.85</td>
    <td align="right">   201872.72</td>
    <td align="right">    70267.31</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseNaturalGasMonthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS {Maximum} [W]</td>
    <td align="right">HEATING:NATURALGAS {TIMESTAMP}</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {Maximum} [W]</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {TIMESTAMP}</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   143707.63</td>
    <td align="right">06-JAN-07:19</td>
    <td align="right">        0.00</td>
    <td align="right">    12655.72</td>
    <td align="right">30-JAN-12:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   143707.63</td>
    <td align="right">01-FEB-07:19</td>
    <td align="right">        0.00</td>
    <td align="right">    12793.64</td>
    <td align="right">21-FEB-12:39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    93009.15</td>
    <td align="right">06-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">    12740.99</td>
    <td align="right">02-MAR-12:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    70998.25</td>
    <td align="right">03-APR-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">    12003.94</td>
    <td align="right">04-APR-11:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29632.11</td>
    <td align="right">02-MAY-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">    10694.95</td>
    <td align="right">01-MAY-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13272.07</td>
    <td align="right">03-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    10120.20</td>
    <td align="right">01-JUN-11:39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9972.04</td>
    <td align="right">03-JUL-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3249.99</td>
    <td align="right">07-AUG-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9896.12</td>
    <td align="right">01-AUG-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36156.85</td>
    <td align="right">29-SEP-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">     9950.70</td>
    <td align="right">29-SEP-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    48197.03</td>
    <td align="right">23-OCT-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">    10082.54</td>
    <td align="right">31-OCT-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   116019.12</td>
    <td align="right">25-NOV-07:30</td>
    <td align="right">        0.00</td>
    <td align="right">    10237.57</td>
    <td align="right">29-NOV-12:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   138585.20</td>
    <td align="right">09-DEC-07:30</td>
    <td align="right">        0.00</td>
    <td align="right">    11572.75</td>
    <td align="right">28-DEC-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     9896.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   143707.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    12793.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_BOTTOM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.17</td>
    <td align="right">       19.33</td>
    <td align="right">        2.00</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       24.96</td>
    <td align="right">        0.33</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        2.17</td>
    <td align="right">       19.33</td>
    <td align="right">        2.00</td>
    <td align="right">       19.42</td>
    <td align="right">        0.33</td>
    <td align="right">       19.83</td>
    <td align="right">        0.33</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.17</td>
    <td align="right">       19.33</td>
    <td align="right">        2.00</td>
    <td align="right">       19.42</td>
    <td align="right">        0.33</td>
    <td align="right">       24.96</td>
    <td align="right">        0.33</td>
    <td align="right">       24.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_MID></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.33</td>
    <td align="right">       19.17</td>
    <td align="right">        2.00</td>
    <td align="right">       19.34</td>
    <td align="right">        0.00</td>
    <td align="right">       19.34</td>
    <td align="right">        0.00</td>
    <td align="right">       19.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.17</td>
    <td align="right">       19.17</td>
    <td align="right">        0.17</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">       19.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.17</td>
    <td align="right">       19.42</td>
    <td align="right">        0.17</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">       19.42</td>
    <td align="right">        0.00</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.61</td>
    <td align="right">        0.17</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.17</td>
    <td align="right">       19.18</td>
    <td align="right">        0.17</td>
    <td align="right">       19.18</td>
    <td align="right">        0.00</td>
    <td align="right">       19.18</td>
    <td align="right">        0.00</td>
    <td align="right">       19.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.33</td>
    <td align="right">       19.17</td>
    <td align="right">        0.33</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">       19.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        3.17</td>
    <td align="right">       19.18</td>
    <td align="right">        2.83</td>
    <td align="right">       19.31</td>
    <td align="right">        0.17</td>
    <td align="right">       19.45</td>
    <td align="right">        0.17</td>
    <td align="right">       19.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.33</td>
    <td align="right">       19.42</td>
    <td align="right">        2.00</td>
    <td align="right">       19.42</td>
    <td align="right">        0.17</td>
    <td align="right">       24.61</td>
    <td align="right">        0.17</td>
    <td align="right">       24.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_TOP></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.33</td>
    <td align="right">       18.70</td>
    <td align="right">        6.00</td>
    <td align="right">       19.01</td>
    <td align="right">        0.00</td>
    <td align="right">       19.01</td>
    <td align="right">        0.00</td>
    <td align="right">       19.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.00</td>
    <td align="right">       18.59</td>
    <td align="right">        2.17</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">       18.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.83</td>
    <td align="right">       18.09</td>
    <td align="right">        0.50</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.33</td>
    <td align="right">       18.05</td>
    <td align="right">        0.17</td>
    <td align="right">       18.47</td>
    <td align="right">        0.00</td>
    <td align="right">       18.47</td>
    <td align="right">        0.00</td>
    <td align="right">       18.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.00</td>
    <td align="right">       19.03</td>
    <td align="right">        1.67</td>
    <td align="right">       19.22</td>
    <td align="right">        0.00</td>
    <td align="right">       19.22</td>
    <td align="right">        0.00</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.83</td>
    <td align="right">       18.79</td>
    <td align="right">        2.83</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">       19.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.33</td>
    <td align="right">       18.70</td>
    <td align="right">       13.33</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.33</td>
    <td align="right">       19.03</td>
    <td align="right">        6.00</td>
    <td align="right">       19.22</td>
    <td align="right">        0.00</td>
    <td align="right">       19.22</td>
    <td align="right">        0.00</td>
    <td align="right">       19.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      105.00</td>
    <td align="right">       16.16</td>
    <td align="right">       51.33</td>
    <td align="right">       16.63</td>
    <td align="right">        0.00</td>
    <td align="right">       16.63</td>
    <td align="right">        0.00</td>
    <td align="right">       16.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       52.17</td>
    <td align="right">       16.43</td>
    <td align="right">       24.50</td>
    <td align="right">       16.96</td>
    <td align="right">        0.00</td>
    <td align="right">       16.96</td>
    <td align="right">        0.00</td>
    <td align="right">       16.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.33</td>
    <td align="right">       16.04</td>
    <td align="right">        6.17</td>
    <td align="right">       16.37</td>
    <td align="right">        0.00</td>
    <td align="right">       16.37</td>
    <td align="right">        0.00</td>
    <td align="right">       16.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.00</td>
    <td align="right">       15.84</td>
    <td align="right">        0.50</td>
    <td align="right">       16.35</td>
    <td align="right">        0.00</td>
    <td align="right">       16.35</td>
    <td align="right">        0.00</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       27.48</td>
    <td align="right">        2.67</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.35</td>
    <td align="right">        0.67</td>
    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.33</td>
    <td align="right">       16.06</td>
    <td align="right">       10.17</td>
    <td align="right">       16.53</td>
    <td align="right">        0.00</td>
    <td align="right">       16.53</td>
    <td align="right">        0.00</td>
    <td align="right">       16.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       54.00</td>
    <td align="right">       16.04</td>
    <td align="right">       25.00</td>
    <td align="right">       16.47</td>
    <td align="right">        0.00</td>
    <td align="right">       16.47</td>
    <td align="right">        0.00</td>
    <td align="right">       16.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      253.83</td>
    <td align="right">       16.17</td>
    <td align="right">      117.67</td>
    <td align="right">       16.64</td>
    <td align="right">        5.17</td>
    <td align="right">       16.78</td>
    <td align="right">        3.33</td>
    <td align="right">       16.88</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      105.00</td>
    <td align="right">       16.43</td>
    <td align="right">       51.33</td>
    <td align="right">       16.96</td>
    <td align="right">        4.17</td>
    <td align="right">       27.48</td>
    <td align="right">        2.67</td>
    <td align="right">       27.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.50</td>
    <td align="right">       14.66</td>
    <td align="right">       15.50</td>
    <td align="right">       14.71</td>
    <td align="right">        0.00</td>
    <td align="right">       14.71</td>
    <td align="right">        0.00</td>
    <td align="right">       14.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.67</td>
    <td align="right">       14.75</td>
    <td align="right">        4.50</td>
    <td align="right">       14.79</td>
    <td align="right">        0.00</td>
    <td align="right">       14.79</td>
    <td align="right">        0.00</td>
    <td align="right">       14.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        9.83</td>
    <td align="right">       15.18</td>
    <td align="right">        0.67</td>
    <td align="right">       15.23</td>
    <td align="right">        0.00</td>
    <td align="right">       15.23</td>
    <td align="right">        0.00</td>
    <td align="right">       15.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.50</td>
    <td align="right">       15.12</td>
    <td align="right">        0.00</td>
    <td align="right">       15.12</td>
    <td align="right">        1.33</td>
    <td align="right">       19.36</td>
    <td align="right">        1.33</td>
    <td align="right">       21.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       27.63</td>
    <td align="right">        4.67</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">       27.94</td>
    <td align="right">        6.67</td>
    <td align="right">       27.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.33</td>
    <td align="right">       27.91</td>
    <td align="right">        8.50</td>
    <td align="right">       27.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.66</td>
    <td align="right">        3.00</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.70</td>
    <td align="right">        3.00</td>
    <td align="right">       27.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.67</td>
    <td align="right">       14.85</td>
    <td align="right">        4.50</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">       14.92</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       37.33</td>
    <td align="right">       14.79</td>
    <td align="right">       10.67</td>
    <td align="right">       14.82</td>
    <td align="right">        0.00</td>
    <td align="right">       14.82</td>
    <td align="right">        0.00</td>
    <td align="right">       14.82</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      159.50</td>
    <td align="right">       14.77</td>
    <td align="right">       35.83</td>
    <td align="right">       14.81</td>
    <td align="right">       29.33</td>
    <td align="right">       16.51</td>
    <td align="right">       27.17</td>
    <td align="right">       17.73</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.50</td>
    <td align="right">       15.18</td>
    <td align="right">       15.50</td>
    <td align="right">       15.23</td>
    <td align="right">        9.33</td>
    <td align="right">       27.94</td>
    <td align="right">        8.50</td>
    <td align="right">       27.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       56.67</td>
    <td align="right">       15.13</td>
    <td align="right">       13.83</td>
    <td align="right">       15.37</td>
    <td align="right">        0.00</td>
    <td align="right">       15.37</td>
    <td align="right">        0.00</td>
    <td align="right">       15.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.50</td>
    <td align="right">       15.35</td>
    <td align="right">        4.50</td>
    <td align="right">       15.68</td>
    <td align="right">        0.00</td>
    <td align="right">       15.68</td>
    <td align="right">        0.00</td>
    <td align="right">       15.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        8.33</td>
    <td align="right">       15.44</td>
    <td align="right">        1.00</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">       15.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.50</td>
    <td align="right">       15.33</td>
    <td align="right">        0.17</td>
    <td align="right">       15.59</td>
    <td align="right">        1.83</td>
    <td align="right">       20.61</td>
    <td align="right">        1.67</td>
    <td align="right">       22.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.40</td>
    <td align="right">        2.00</td>
    <td align="right">       27.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       27.81</td>
    <td align="right">        4.33</td>
    <td align="right">       27.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
    <td align="right">       27.76</td>
    <td align="right">        5.67</td>
    <td align="right">       27.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       27.58</td>
    <td align="right">        5.17</td>
    <td align="right">       27.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       27.97</td>
    <td align="right">        5.17</td>
    <td align="right">       27.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.50</td>
    <td align="right">        0.83</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.17</td>
    <td align="right">       15.05</td>
    <td align="right">        3.83</td>
    <td align="right">       15.21</td>
    <td align="right">        0.00</td>
    <td align="right">       15.21</td>
    <td align="right">        0.00</td>
    <td align="right">       15.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       32.33</td>
    <td align="right">       15.29</td>
    <td align="right">        8.67</td>
    <td align="right">       15.52</td>
    <td align="right">        0.00</td>
    <td align="right">       15.52</td>
    <td align="right">        0.00</td>
    <td align="right">       15.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      139.50</td>
    <td align="right">       15.22</td>
    <td align="right">       32.00</td>
    <td align="right">       15.46</td>
    <td align="right">       27.33</td>
    <td align="right">       17.15</td>
    <td align="right">       24.83</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.21</td>
    <td align="right">        0.00</td>
    <td align="right">       15.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       56.67</td>
    <td align="right">       15.44</td>
    <td align="right">       13.83</td>
    <td align="right">       15.68</td>
    <td align="right">        6.67</td>
    <td align="right">       27.97</td>
    <td align="right">        5.67</td>
    <td align="right">       27.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.17</td>
    <td align="right">       14.64</td>
    <td align="right">       17.00</td>
    <td align="right">       14.69</td>
    <td align="right">        0.00</td>
    <td align="right">       14.69</td>
    <td align="right">        0.00</td>
    <td align="right">       14.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       26.83</td>
    <td align="right">       14.67</td>
    <td align="right">        5.50</td>
    <td align="right">       14.69</td>
    <td align="right">        0.00</td>
    <td align="right">       14.69</td>
    <td align="right">        0.00</td>
    <td align="right">       14.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        9.17</td>
    <td align="right">       15.09</td>
    <td align="right">        1.33</td>
    <td align="right">       15.04</td>
    <td align="right">        0.00</td>
    <td align="right">       15.04</td>
    <td align="right">        0.00</td>
    <td align="right">       15.04</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.33</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">       14.80</td>
    <td align="right">        2.33</td>
    <td align="right">       21.47</td>
    <td align="right">        1.50</td>
    <td align="right">       23.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       27.86</td>
    <td align="right">        2.83</td>
    <td align="right">       27.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
    <td align="right">       28.39</td>
    <td align="right">        4.00</td>
    <td align="right">       28.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">       28.30</td>
    <td align="right">        5.50</td>
    <td align="right">       28.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       27.91</td>
    <td align="right">        3.50</td>
    <td align="right">       27.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       28.02</td>
    <td align="right">        3.17</td>
    <td align="right">       28.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.50</td>
    <td align="right">       14.80</td>
    <td align="right">        4.17</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">       14.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       36.00</td>
    <td align="right">       14.72</td>
    <td align="right">        9.50</td>
    <td align="right">       14.70</td>
    <td align="right">        0.00</td>
    <td align="right">       14.70</td>
    <td align="right">        0.00</td>
    <td align="right">       14.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      154.00</td>
    <td align="right">       14.71</td>
    <td align="right">       37.50</td>
    <td align="right">       14.73</td>
    <td align="right">       33.00</td>
    <td align="right">       16.70</td>
    <td align="right">       20.50</td>
    <td align="right">       17.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.17</td>
    <td align="right">       15.09</td>
    <td align="right">       17.00</td>
    <td align="right">       15.04</td>
    <td align="right">       10.67</td>
    <td align="right">       28.39</td>
    <td align="right">        5.50</td>
    <td align="right">       28.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       73.83</td>
    <td align="right">       18.16</td>
    <td align="right">       53.00</td>
    <td align="right">       18.61</td>
    <td align="right">        0.00</td>
    <td align="right">       18.61</td>
    <td align="right">        0.00</td>
    <td align="right">       18.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       47.67</td>
    <td align="right">       18.39</td>
    <td align="right">       34.67</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">       18.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        7.67</td>
    <td align="right">       18.10</td>
    <td align="right">        4.83</td>
    <td align="right">       18.64</td>
    <td align="right">        0.00</td>
    <td align="right">       18.64</td>
    <td align="right">        0.00</td>
    <td align="right">       18.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.50</td>
    <td align="right">       18.82</td>
    <td align="right">        0.33</td>
    <td align="right">       19.21</td>
    <td align="right">        0.00</td>
    <td align="right">       19.21</td>
    <td align="right">        0.00</td>
    <td align="right">       19.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.17</td>
    <td align="right">       17.72</td>
    <td align="right">        3.83</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">       18.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.00</td>
    <td align="right">       17.71</td>
    <td align="right">       13.67</td>
    <td align="right">       18.18</td>
    <td align="right">        0.00</td>
    <td align="right">       18.18</td>
    <td align="right">        0.00</td>
    <td align="right">       18.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      157.83</td>
    <td align="right">       18.15</td>
    <td align="right">      110.33</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">       18.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       73.83</td>
    <td align="right">       18.82</td>
    <td align="right">       53.00</td>
    <td align="right">       19.21</td>
    <td align="right">        0.00</td>
    <td align="right">       19.21</td>
    <td align="right">        0.00</td>
    <td align="right">       19.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.33</td>
    <td align="right">       15.36</td>
    <td align="right">        3.83</td>
    <td align="right">       15.47</td>
    <td align="right">        0.00</td>
    <td align="right">       15.47</td>
    <td align="right">        0.00</td>
    <td align="right">       15.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.50</td>
    <td align="right">       15.30</td>
    <td align="right">        0.50</td>
    <td align="right">       15.35</td>
    <td align="right">        0.00</td>
    <td align="right">       15.35</td>
    <td align="right">        0.00</td>
    <td align="right">       15.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.67</td>
    <td align="right">       15.93</td>
    <td align="right">        0.00</td>
    <td align="right">       15.93</td>
    <td align="right">        0.00</td>
    <td align="right">       15.93</td>
    <td align="right">        0.00</td>
    <td align="right">       15.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">       16.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.35</td>
    <td align="right">        0.33</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       27.46</td>
    <td align="right">        5.17</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       27.66</td>
    <td align="right">        5.67</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.01</td>
    <td align="right">        2.00</td>
    <td align="right">       27.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       27.55</td>
    <td align="right">        2.67</td>
    <td align="right">       27.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.83</td>
    <td align="right">       15.38</td>
    <td align="right">        0.00</td>
    <td align="right">       15.38</td>
    <td align="right">        0.00</td>
    <td align="right">       15.38</td>
    <td align="right">        0.00</td>
    <td align="right">       15.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.33</td>
    <td align="right">       15.36</td>
    <td align="right">        0.83</td>
    <td align="right">       15.41</td>
    <td align="right">        0.00</td>
    <td align="right">       15.41</td>
    <td align="right">        0.00</td>
    <td align="right">       15.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.83</td>
    <td align="right">       15.38</td>
    <td align="right">        5.17</td>
    <td align="right">       15.45</td>
    <td align="right">       15.83</td>
    <td align="right">       18.48</td>
    <td align="right">       15.83</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.33</td>
    <td align="right">       16.88</td>
    <td align="right">        3.83</td>
    <td align="right">       16.88</td>
    <td align="right">        5.67</td>
    <td align="right">       27.66</td>
    <td align="right">        5.67</td>
    <td align="right">       27.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      136.00</td>
    <td align="right">       15.89</td>
    <td align="right">      123.17</td>
    <td align="right">       15.91</td>
    <td align="right">        0.00</td>
    <td align="right">       15.91</td>
    <td align="right">        0.00</td>
    <td align="right">       15.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       86.50</td>
    <td align="right">       16.34</td>
    <td align="right">       83.00</td>
    <td align="right">       16.36</td>
    <td align="right">        0.00</td>
    <td align="right">       16.36</td>
    <td align="right">        0.00</td>
    <td align="right">       16.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       63.67</td>
    <td align="right">       17.49</td>
    <td align="right">       63.17</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">       17.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.17</td>
    <td align="right">       18.25</td>
    <td align="right">       29.00</td>
    <td align="right">       18.25</td>
    <td align="right">        0.50</td>
    <td align="right">       18.33</td>
    <td align="right">        0.50</td>
    <td align="right">       18.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.33</td>
    <td align="right">       19.36</td>
    <td align="right">        3.33</td>
    <td align="right">       19.36</td>
    <td align="right">        0.00</td>
    <td align="right">       19.36</td>
    <td align="right">        0.00</td>
    <td align="right">       19.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.35</td>
    <td align="right">        1.50</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.47</td>
    <td align="right">        2.33</td>
    <td align="right">       27.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       26.25</td>
    <td align="right">        2.00</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.83</td>
    <td align="right">       19.59</td>
    <td align="right">        2.83</td>
    <td align="right">       19.59</td>
    <td align="right">       14.50</td>
    <td align="right">       24.03</td>
    <td align="right">       14.50</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.67</td>
    <td align="right">       19.05</td>
    <td align="right">       11.67</td>
    <td align="right">       19.05</td>
    <td align="right">        0.67</td>
    <td align="right">       19.28</td>
    <td align="right">        0.67</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       49.83</td>
    <td align="right">       17.44</td>
    <td align="right">       49.17</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">       17.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       97.33</td>
    <td align="right">       16.72</td>
    <td align="right">       93.33</td>
    <td align="right">       16.75</td>
    <td align="right">        0.00</td>
    <td align="right">       16.75</td>
    <td align="right">        0.00</td>
    <td align="right">       16.75</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      480.33</td>
    <td align="right">       16.78</td>
    <td align="right">      458.67</td>
    <td align="right">       16.81</td>
    <td align="right">       21.50</td>
    <td align="right">       17.02</td>
    <td align="right">       21.50</td>
    <td align="right">       17.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.91</td>
    <td align="right">        0.00</td>
    <td align="right">       15.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      136.00</td>
    <td align="right">       19.59</td>
    <td align="right">      123.17</td>
    <td align="right">       19.59</td>
    <td align="right">       14.50</td>
    <td align="right">       27.47</td>
    <td align="right">       14.50</td>
    <td align="right">       27.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.50</td>
    <td align="right">       15.29</td>
    <td align="right">        4.00</td>
    <td align="right">       15.33</td>
    <td align="right">        0.00</td>
    <td align="right">       15.33</td>
    <td align="right">        0.00</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.33</td>
    <td align="right">       15.25</td>
    <td align="right">        0.83</td>
    <td align="right">       15.22</td>
    <td align="right">        0.00</td>
    <td align="right">       15.22</td>
    <td align="right">        0.00</td>
    <td align="right">       15.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.83</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       16.83</td>
    <td align="right">        0.00</td>
    <td align="right">       16.83</td>
    <td align="right">        1.17</td>
    <td align="right">       26.28</td>
    <td align="right">        0.83</td>
    <td align="right">       26.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.49</td>
    <td align="right">        0.50</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       27.90</td>
    <td align="right">        3.00</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.83</td>
    <td align="right">       27.82</td>
    <td align="right">        4.17</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.59</td>
    <td align="right">        2.00</td>
    <td align="right">       27.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       27.67</td>
    <td align="right">        2.83</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.00</td>
    <td align="right">       15.34</td>
    <td align="right">        0.00</td>
    <td align="right">       15.34</td>
    <td align="right">        0.00</td>
    <td align="right">       15.34</td>
    <td align="right">        0.00</td>
    <td align="right">       15.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.67</td>
    <td align="right">       15.20</td>
    <td align="right">        2.00</td>
    <td align="right">       15.22</td>
    <td align="right">        0.00</td>
    <td align="right">       15.22</td>
    <td align="right">        0.00</td>
    <td align="right">       15.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.50</td>
    <td align="right">       15.29</td>
    <td align="right">        6.83</td>
    <td align="right">       15.30</td>
    <td align="right">       22.50</td>
    <td align="right">       19.26</td>
    <td align="right">       13.33</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.50</td>
    <td align="right">       16.83</td>
    <td align="right">        4.00</td>
    <td align="right">       16.83</td>
    <td align="right">        8.83</td>
    <td align="right">       27.90</td>
    <td align="right">        4.17</td>
    <td align="right">       27.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       59.83</td>
    <td align="right">       17.04</td>
    <td align="right">       32.67</td>
    <td align="right">       17.58</td>
    <td align="right">        0.00</td>
    <td align="right">       17.58</td>
    <td align="right">        0.00</td>
    <td align="right">       17.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       29.67</td>
    <td align="right">       17.15</td>
    <td align="right">       15.67</td>
    <td align="right">       17.72</td>
    <td align="right">        0.00</td>
    <td align="right">       17.72</td>
    <td align="right">        0.00</td>
    <td align="right">       17.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.50</td>
    <td align="right">       17.01</td>
    <td align="right">        2.17</td>
    <td align="right">       17.73</td>
    <td align="right">        0.00</td>
    <td align="right">       17.73</td>
    <td align="right">        0.00</td>
    <td align="right">       17.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.50</td>
    <td align="right">       18.48</td>
    <td align="right">        0.33</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.32</td>
    <td align="right">        0.50</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.83</td>
    <td align="right">       16.46</td>
    <td align="right">        7.00</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">       16.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       31.83</td>
    <td align="right">       16.61</td>
    <td align="right">       16.33</td>
    <td align="right">       17.06</td>
    <td align="right">        0.00</td>
    <td align="right">       17.06</td>
    <td align="right">        0.00</td>
    <td align="right">       17.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      142.17</td>
    <td align="right">       16.91</td>
    <td align="right">       74.17</td>
    <td align="right">       17.44</td>
    <td align="right">        1.50</td>
    <td align="right">       17.50</td>
    <td align="right">        0.50</td>
    <td align="right">       17.53</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       59.83</td>
    <td align="right">       18.48</td>
    <td align="right">       32.67</td>
    <td align="right">       18.83</td>
    <td align="right">        1.50</td>
    <td align="right">       27.32</td>
    <td align="right">        0.50</td>
    <td align="right">       27.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       31.67</td>
    <td align="right">       14.99</td>
    <td align="right">        6.00</td>
    <td align="right">       15.04</td>
    <td align="right">        0.00</td>
    <td align="right">       15.04</td>
    <td align="right">        0.00</td>
    <td align="right">       15.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.67</td>
    <td align="right">       15.17</td>
    <td align="right">        1.33</td>
    <td align="right">       15.28</td>
    <td align="right">        0.00</td>
    <td align="right">       15.28</td>
    <td align="right">        0.00</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.67</td>
    <td align="right">       15.41</td>
    <td align="right">        0.00</td>
    <td align="right">       15.41</td>
    <td align="right">        0.00</td>
    <td align="right">       15.41</td>
    <td align="right">        0.00</td>
    <td align="right">       15.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       16.69</td>
    <td align="right">        0.00</td>
    <td align="right">       16.69</td>
    <td align="right">        0.67</td>
    <td align="right">       25.23</td>
    <td align="right">        0.67</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       27.73</td>
    <td align="right">        4.33</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.67</td>
    <td align="right">       27.60</td>
    <td align="right">        7.17</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">       27.93</td>
    <td align="right">        7.83</td>
    <td align="right">       27.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.84</td>
    <td align="right">        2.33</td>
    <td align="right">       27.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.84</td>
    <td align="right">        3.17</td>
    <td align="right">       27.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.50</td>
    <td align="right">       15.12</td>
    <td align="right">        2.17</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">       15.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.67</td>
    <td align="right">       15.06</td>
    <td align="right">        3.17</td>
    <td align="right">       15.04</td>
    <td align="right">        0.00</td>
    <td align="right">       15.04</td>
    <td align="right">        0.00</td>
    <td align="right">       15.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       75.33</td>
    <td align="right">       15.07</td>
    <td align="right">       12.67</td>
    <td align="right">       15.11</td>
    <td align="right">       26.17</td>
    <td align="right">       18.01</td>
    <td align="right">       25.50</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.67</td>
    <td align="right">       16.69</td>
    <td align="right">        6.00</td>
    <td align="right">       16.69</td>
    <td align="right">        8.00</td>
    <td align="right">       27.93</td>
    <td align="right">        7.83</td>
    <td align="right">       27.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.67</td>
    <td align="right">       15.47</td>
    <td align="right">        4.33</td>
    <td align="right">       15.69</td>
    <td align="right">        0.00</td>
    <td align="right">       15.69</td>
    <td align="right">        0.00</td>
    <td align="right">       15.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.17</td>
    <td align="right">       15.49</td>
    <td align="right">        1.00</td>
    <td align="right">       15.62</td>
    <td align="right">        0.00</td>
    <td align="right">       15.62</td>
    <td align="right">        0.00</td>
    <td align="right">       15.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.17</td>
    <td align="right">       15.93</td>
    <td align="right">        0.00</td>
    <td align="right">       15.93</td>
    <td align="right">        0.00</td>
    <td align="right">       15.93</td>
    <td align="right">        0.00</td>
    <td align="right">       15.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       16.77</td>
    <td align="right">        0.00</td>
    <td align="right">       16.77</td>
    <td align="right">        1.67</td>
    <td align="right">       26.77</td>
    <td align="right">        1.67</td>
    <td align="right">       27.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.38</td>
    <td align="right">        1.17</td>
    <td align="right">       27.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       27.64</td>
    <td align="right">        4.33</td>
    <td align="right">       27.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       27.65</td>
    <td align="right">        5.50</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.53</td>
    <td align="right">        4.50</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       27.89</td>
    <td align="right">        5.50</td>
    <td align="right">       27.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.52</td>
    <td align="right">        1.83</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.00</td>
    <td align="right">       15.21</td>
    <td align="right">        1.17</td>
    <td align="right">       15.24</td>
    <td align="right">        0.33</td>
    <td align="right">       15.72</td>
    <td align="right">        0.33</td>
    <td align="right">       16.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.67</td>
    <td align="right">       15.20</td>
    <td align="right">        1.67</td>
    <td align="right">       15.29</td>
    <td align="right">        0.00</td>
    <td align="right">       15.29</td>
    <td align="right">        0.00</td>
    <td align="right">       15.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       52.83</td>
    <td align="right">       15.39</td>
    <td align="right">        8.17</td>
    <td align="right">       15.53</td>
    <td align="right">       25.50</td>
    <td align="right">       19.11</td>
    <td align="right">       24.83</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.29</td>
    <td align="right">        0.00</td>
    <td align="right">       15.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.67</td>
    <td align="right">       16.77</td>
    <td align="right">        4.33</td>
    <td align="right">       16.77</td>
    <td align="right">        5.67</td>
    <td align="right">       27.89</td>
    <td align="right">        5.50</td>
    <td align="right">       27.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       32.00</td>
    <td align="right">       14.99</td>
    <td align="right">        5.50</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
    <td align="right">       15.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.17</td>
    <td align="right">       15.21</td>
    <td align="right">        2.17</td>
    <td align="right">       15.29</td>
    <td align="right">        0.00</td>
    <td align="right">       15.29</td>
    <td align="right">        0.00</td>
    <td align="right">       15.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.00</td>
    <td align="right">       15.43</td>
    <td align="right">        0.00</td>
    <td align="right">       15.43</td>
    <td align="right">        0.00</td>
    <td align="right">       15.43</td>
    <td align="right">        0.00</td>
    <td align="right">       15.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       16.67</td>
    <td align="right">        0.00</td>
    <td align="right">       16.67</td>
    <td align="right">        2.17</td>
    <td align="right">       27.21</td>
    <td align="right">        1.50</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       27.89</td>
    <td align="right">        2.17</td>
    <td align="right">       27.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">       28.27</td>
    <td align="right">        3.50</td>
    <td align="right">       28.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       28.17</td>
    <td align="right">        5.33</td>
    <td align="right">       28.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       27.86</td>
    <td align="right">        3.17</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       27.91</td>
    <td align="right">        3.17</td>
    <td align="right">       27.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.83</td>
    <td align="right">       15.03</td>
    <td align="right">        3.00</td>
    <td align="right">       15.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.05</td>
    <td align="right">        0.00</td>
    <td align="right">       15.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       15.03</td>
    <td align="right">        4.33</td>
    <td align="right">       14.99</td>
    <td align="right">        0.00</td>
    <td align="right">       14.99</td>
    <td align="right">        0.00</td>
    <td align="right">       14.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       76.17</td>
    <td align="right">       15.06</td>
    <td align="right">       15.00</td>
    <td align="right">       15.08</td>
    <td align="right">       30.33</td>
    <td align="right">       18.32</td>
    <td align="right">       18.83</td>
    <td align="right">       19.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       32.00</td>
    <td align="right">       16.67</td>
    <td align="right">        5.50</td>
    <td align="right">       16.67</td>
    <td align="right">       10.17</td>
    <td align="right">       28.27</td>
    <td align="right">        5.33</td>
    <td align="right">       28.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.19</td>
    <td align="right">      334.33</td>
    <td align="right">       21.01</td>
    <td align="right">      334.33</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.80</td>
    <td align="right">      131.00</td>
    <td align="right">       21.59</td>
    <td align="right">      131.00</td>
    <td align="right">       21.46</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      510.33</td>
    <td align="right">       22.78</td>
    <td align="right">       31.50</td>
    <td align="right">       22.68</td>
    <td align="right">       31.50</td>
    <td align="right">       22.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      385.33</td>
    <td align="right">       23.41</td>
    <td align="right">       31.00</td>
    <td align="right">       23.50</td>
    <td align="right">        0.00</td>
    <td align="right">       23.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       80.83</td>
    <td align="right">       23.88</td>
    <td align="right">      250.83</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.17</td>
    <td align="right">       23.79</td>
    <td align="right">      405.33</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">       24.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      489.17</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.00</td>
    <td align="right">       24.49</td>
    <td align="right">      495.83</td>
    <td align="right">       24.33</td>
    <td align="right">        1.00</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       67.50</td>
    <td align="right">       23.90</td>
    <td align="right">      244.17</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">       24.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      384.83</td>
    <td align="right">       23.91</td>
    <td align="right">       12.50</td>
    <td align="right">       23.94</td>
    <td align="right">        0.00</td>
    <td align="right">       23.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      410.50</td>
    <td align="right">       22.79</td>
    <td align="right">       64.33</td>
    <td align="right">       22.57</td>
    <td align="right">       60.33</td>
    <td align="right">       22.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.77</td>
    <td align="right">      154.00</td>
    <td align="right">       21.56</td>
    <td align="right">      154.00</td>
    <td align="right">       21.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3293.50</td>
    <td align="right">       22.51</td>
    <td align="right">     2644.00</td>
    <td align="right">       22.92</td>
    <td align="right">      712.17</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.50</td>
    <td align="right">       21.01</td>
    <td align="right">        0.00</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      510.33</td>
    <td align="right">       24.49</td>
    <td align="right">      495.83</td>
    <td align="right">       24.41</td>
    <td align="right">      334.33</td>
    <td align="right">       24.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.56</td>
    <td align="right">      454.83</td>
    <td align="right">       20.50</td>
    <td align="right">      454.83</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.98</td>
    <td align="right">      295.67</td>
    <td align="right">       20.84</td>
    <td align="right">      295.67</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.88</td>
    <td align="right">      145.33</td>
    <td align="right">       21.64</td>
    <td align="right">      145.33</td>
    <td align="right">       21.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      406.33</td>
    <td align="right">       22.59</td>
    <td align="right">       65.00</td>
    <td align="right">       22.58</td>
    <td align="right">       34.33</td>
    <td align="right">       22.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      148.67</td>
    <td align="right">       23.58</td>
    <td align="right">      190.67</td>
    <td align="right">       23.95</td>
    <td align="right">        0.00</td>
    <td align="right">       23.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.83</td>
    <td align="right">       23.40</td>
    <td align="right">      358.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      471.50</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.83</td>
    <td align="right">       24.19</td>
    <td align="right">      472.33</td>
    <td align="right">       24.26</td>
    <td align="right">        0.83</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      137.67</td>
    <td align="right">       23.52</td>
    <td align="right">      192.83</td>
    <td align="right">       24.05</td>
    <td align="right">        0.00</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      481.00</td>
    <td align="right">       23.11</td>
    <td align="right">        0.00</td>
    <td align="right">       23.11</td>
    <td align="right">        0.00</td>
    <td align="right">       23.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      472.33</td>
    <td align="right">       21.82</td>
    <td align="right">      179.50</td>
    <td align="right">       21.51</td>
    <td align="right">      179.50</td>
    <td align="right">       21.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.84</td>
    <td align="right">      382.83</td>
    <td align="right">       20.73</td>
    <td align="right">      382.83</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3640.67</td>
    <td align="right">       21.82</td>
    <td align="right">     3208.67</td>
    <td align="right">       22.17</td>
    <td align="right">     1493.33</td>
    <td align="right">       21.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.19</td>
    <td align="right">      472.33</td>
    <td align="right">       24.31</td>
    <td align="right">      454.83</td>
    <td align="right">       24.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.17</td>
    <td align="right">      479.67</td>
    <td align="right">       20.14</td>
    <td align="right">      479.67</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.51</td>
    <td align="right">      367.33</td>
    <td align="right">       20.40</td>
    <td align="right">      367.33</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.38</td>
    <td align="right">      252.67</td>
    <td align="right">       21.13</td>
    <td align="right">      252.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      411.50</td>
    <td align="right">       22.04</td>
    <td align="right">      116.50</td>
    <td align="right">       21.93</td>
    <td align="right">       82.83</td>
    <td align="right">       21.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      188.33</td>
    <td align="right">       23.31</td>
    <td align="right">      165.17</td>
    <td align="right">       23.72</td>
    <td align="right">        0.00</td>
    <td align="right">       23.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       60.67</td>
    <td align="right">       23.26</td>
    <td align="right">      339.00</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">       24.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.67</td>
    <td align="right">       23.48</td>
    <td align="right">      454.83</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.50</td>
    <td align="right">       23.56</td>
    <td align="right">      435.83</td>
    <td align="right">       24.19</td>
    <td align="right">        3.83</td>
    <td align="right">       24.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      200.17</td>
    <td align="right">       23.06</td>
    <td align="right">      157.83</td>
    <td align="right">       23.60</td>
    <td align="right">        2.00</td>
    <td align="right">       23.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      493.83</td>
    <td align="right">       22.23</td>
    <td align="right">       52.00</td>
    <td align="right">       22.08</td>
    <td align="right">       52.00</td>
    <td align="right">       21.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.12</td>
    <td align="right">      269.50</td>
    <td align="right">       20.81</td>
    <td align="right">      269.50</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.33</td>
    <td align="right">      469.50</td>
    <td align="right">       20.29</td>
    <td align="right">      469.50</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3837.67</td>
    <td align="right">       21.36</td>
    <td align="right">     3559.83</td>
    <td align="right">       21.69</td>
    <td align="right">     1979.33</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.67</td>
    <td align="right">       20.17</td>
    <td align="right">       52.00</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.56</td>
    <td align="right">      479.67</td>
    <td align="right">       24.28</td>
    <td align="right">      479.67</td>
    <td align="right">       24.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.61</td>
    <td align="right">      499.00</td>
    <td align="right">       19.61</td>
    <td align="right">      499.00</td>
    <td align="right">       19.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.82</td>
    <td align="right">      439.33</td>
    <td align="right">       19.79</td>
    <td align="right">      439.33</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.60</td>
    <td align="right">      369.50</td>
    <td align="right">       20.45</td>
    <td align="right">      369.50</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      424.50</td>
    <td align="right">       21.16</td>
    <td align="right">      207.67</td>
    <td align="right">       21.03</td>
    <td align="right">      174.17</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      244.33</td>
    <td align="right">       22.76</td>
    <td align="right">      177.33</td>
    <td align="right">       23.29</td>
    <td align="right">        8.33</td>
    <td align="right">       23.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      117.83</td>
    <td align="right">       23.61</td>
    <td align="right">      350.00</td>
    <td align="right">       24.13</td>
    <td align="right">       37.00</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.83</td>
    <td align="right">       24.57</td>
    <td align="right">      450.83</td>
    <td align="right">       24.36</td>
    <td align="right">       44.33</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       84.33</td>
    <td align="right">       23.61</td>
    <td align="right">      400.00</td>
    <td align="right">       24.07</td>
    <td align="right">       37.50</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      263.50</td>
    <td align="right">       22.33</td>
    <td align="right">      174.17</td>
    <td align="right">       22.95</td>
    <td align="right">       21.33</td>
    <td align="right">       22.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      499.17</td>
    <td align="right">       21.18</td>
    <td align="right">      186.33</td>
    <td align="right">       20.90</td>
    <td align="right">      186.33</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.23</td>
    <td align="right">      344.33</td>
    <td align="right">       19.98</td>
    <td align="right">      344.33</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.72</td>
    <td align="right">      497.00</td>
    <td align="right">       19.72</td>
    <td align="right">      497.00</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4153.50</td>
    <td align="right">       20.82</td>
    <td align="right">     4095.50</td>
    <td align="right">       21.17</td>
    <td align="right">     2658.17</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       63.83</td>
    <td align="right">       19.61</td>
    <td align="right">      174.17</td>
    <td align="right">       19.61</td>
    <td align="right">        8.33</td>
    <td align="right">       19.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.57</td>
    <td align="right">      499.00</td>
    <td align="right">       24.36</td>
    <td align="right">      499.00</td>
    <td align="right">       24.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.71</td>
    <td align="right">      486.83</td>
    <td align="right">       19.69</td>
    <td align="right">      486.83</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.98</td>
    <td align="right">      405.00</td>
    <td align="right">       19.88</td>
    <td align="right">      405.00</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      504.00</td>
    <td align="right">       20.92</td>
    <td align="right">      287.83</td>
    <td align="right">       20.63</td>
    <td align="right">      287.83</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      391.67</td>
    <td align="right">       21.65</td>
    <td align="right">      188.83</td>
    <td align="right">       21.62</td>
    <td align="right">      134.00</td>
    <td align="right">       21.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      170.17</td>
    <td align="right">       23.41</td>
    <td align="right">      252.50</td>
    <td align="right">       24.04</td>
    <td align="right">       23.33</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      100.50</td>
    <td align="right">       24.30</td>
    <td align="right">      386.17</td>
    <td align="right">       24.38</td>
    <td align="right">       46.67</td>
    <td align="right">       24.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       85.00</td>
    <td align="right">       25.78</td>
    <td align="right">      470.83</td>
    <td align="right">       24.69</td>
    <td align="right">       77.17</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       78.00</td>
    <td align="right">       24.72</td>
    <td align="right">      444.50</td>
    <td align="right">       24.33</td>
    <td align="right">       57.33</td>
    <td align="right">       24.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      213.67</td>
    <td align="right">       22.83</td>
    <td align="right">      220.17</td>
    <td align="right">       23.60</td>
    <td align="right">       30.67</td>
    <td align="right">       23.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      479.50</td>
    <td align="right">       21.70</td>
    <td align="right">      120.67</td>
    <td align="right">       21.40</td>
    <td align="right">      119.83</td>
    <td align="right">       21.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      486.33</td>
    <td align="right">       20.40</td>
    <td align="right">      328.67</td>
    <td align="right">       20.13</td>
    <td align="right">      328.67</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.81</td>
    <td align="right">      494.67</td>
    <td align="right">       19.81</td>
    <td align="right">      494.67</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3961.83</td>
    <td align="right">       21.10</td>
    <td align="right">     4086.67</td>
    <td align="right">       21.50</td>
    <td align="right">     2492.00</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       78.00</td>
    <td align="right">       19.71</td>
    <td align="right">      120.67</td>
    <td align="right">       19.69</td>
    <td align="right">       23.33</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      504.00</td>
    <td align="right">       25.78</td>
    <td align="right">      494.67</td>
    <td align="right">       24.69</td>
    <td align="right">      494.67</td>
    <td align="right">       24.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      494.83</td>
    <td align="right">       20.06</td>
    <td align="right">      416.33</td>
    <td align="right">       19.83</td>
    <td align="right">      416.33</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      438.50</td>
    <td align="right">       20.44</td>
    <td align="right">      333.67</td>
    <td align="right">       20.18</td>
    <td align="right">      329.17</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      461.17</td>
    <td align="right">       21.06</td>
    <td align="right">      279.67</td>
    <td align="right">       20.82</td>
    <td align="right">      266.83</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      356.83</td>
    <td align="right">       21.44</td>
    <td align="right">      206.67</td>
    <td align="right">       21.53</td>
    <td align="right">      139.33</td>
    <td align="right">       21.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      195.83</td>
    <td align="right">       22.87</td>
    <td align="right">      222.33</td>
    <td align="right">       23.64</td>
    <td align="right">       15.00</td>
    <td align="right">       23.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      123.50</td>
    <td align="right">       23.74</td>
    <td align="right">      348.00</td>
    <td align="right">       24.18</td>
    <td align="right">       42.33</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       86.67</td>
    <td align="right">       24.98</td>
    <td align="right">      445.33</td>
    <td align="right">       24.51</td>
    <td align="right">       63.50</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       96.50</td>
    <td align="right">       24.38</td>
    <td align="right">      423.50</td>
    <td align="right">       24.29</td>
    <td align="right">       57.50</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      219.83</td>
    <td align="right">       22.94</td>
    <td align="right">      232.17</td>
    <td align="right">       23.67</td>
    <td align="right">       35.83</td>
    <td align="right">       23.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      388.33</td>
    <td align="right">       21.74</td>
    <td align="right">      157.00</td>
    <td align="right">       21.77</td>
    <td align="right">      102.67</td>
    <td align="right">       21.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      466.67</td>
    <td align="right">       20.78</td>
    <td align="right">      285.33</td>
    <td align="right">       20.47</td>
    <td align="right">      272.33</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      486.67</td>
    <td align="right">       20.29</td>
    <td align="right">      408.83</td>
    <td align="right">       20.06</td>
    <td align="right">      408.83</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3815.33</td>
    <td align="right">       21.29</td>
    <td align="right">     3758.83</td>
    <td align="right">       21.66</td>
    <td align="right">     2149.67</td>
    <td align="right">       21.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       86.67</td>
    <td align="right">       20.06</td>
    <td align="right">      157.00</td>
    <td align="right">       19.83</td>
    <td align="right">       15.00</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      494.83</td>
    <td align="right">       24.98</td>
    <td align="right">      445.33</td>
    <td align="right">       24.51</td>
    <td align="right">      416.33</td>
    <td align="right">       24.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.74</td>
    <td align="right">      486.83</td>
    <td align="right">       19.71</td>
    <td align="right">      486.83</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.33</td>
    <td align="right">       20.06</td>
    <td align="right">      401.00</td>
    <td align="right">       19.95</td>
    <td align="right">      401.00</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      491.50</td>
    <td align="right">       20.81</td>
    <td align="right">      318.83</td>
    <td align="right">       20.58</td>
    <td align="right">      317.33</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      369.83</td>
    <td align="right">       21.36</td>
    <td align="right">      212.17</td>
    <td align="right">       21.41</td>
    <td align="right">      149.00</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      208.00</td>
    <td align="right">       23.03</td>
    <td align="right">      228.33</td>
    <td align="right">       23.68</td>
    <td align="right">       25.00</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      123.67</td>
    <td align="right">       23.83</td>
    <td align="right">      375.33</td>
    <td align="right">       24.24</td>
    <td align="right">       45.67</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       91.00</td>
    <td align="right">       25.22</td>
    <td align="right">      457.17</td>
    <td align="right">       24.58</td>
    <td align="right">       71.50</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       94.67</td>
    <td align="right">       24.32</td>
    <td align="right">      445.00</td>
    <td align="right">       24.27</td>
    <td align="right">       58.33</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      243.17</td>
    <td align="right">       22.70</td>
    <td align="right">      214.67</td>
    <td align="right">       23.39</td>
    <td align="right">       35.50</td>
    <td align="right">       23.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      448.50</td>
    <td align="right">       21.37</td>
    <td align="right">      168.67</td>
    <td align="right">       21.14</td>
    <td align="right">      151.50</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      480.50</td>
    <td align="right">       20.37</td>
    <td align="right">      325.83</td>
    <td align="right">       20.10</td>
    <td align="right">      324.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.85</td>
    <td align="right">      473.33</td>
    <td align="right">       19.80</td>
    <td align="right">      473.33</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4000.17</td>
    <td align="right">       21.04</td>
    <td align="right">     4107.17</td>
    <td align="right">       21.44</td>
    <td align="right">     2539.00</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       91.00</td>
    <td align="right">       19.74</td>
    <td align="right">      168.67</td>
    <td align="right">       19.71</td>
    <td align="right">       25.00</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.22</td>
    <td align="right">      486.83</td>
    <td align="right">       24.58</td>
    <td align="right">      486.83</td>
    <td align="right">       24.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.67</td>
    <td align="right">      502.00</td>
    <td align="right">       19.67</td>
    <td align="right">      502.00</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.95</td>
    <td align="right">      450.50</td>
    <td align="right">       19.95</td>
    <td align="right">      450.50</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.55</td>
    <td align="right">      402.00</td>
    <td align="right">       20.47</td>
    <td align="right">      402.00</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      470.17</td>
    <td align="right">       21.11</td>
    <td align="right">      233.00</td>
    <td align="right">       20.92</td>
    <td align="right">      224.83</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      391.50</td>
    <td align="right">       22.66</td>
    <td align="right">       79.67</td>
    <td align="right">       22.84</td>
    <td align="right">       15.00</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      129.50</td>
    <td align="right">       23.23</td>
    <td align="right">      289.00</td>
    <td align="right">       23.91</td>
    <td align="right">       22.33</td>
    <td align="right">       23.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.33</td>
    <td align="right">       24.43</td>
    <td align="right">      437.50</td>
    <td align="right">       24.25</td>
    <td align="right">       26.00</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       47.00</td>
    <td align="right">       23.94</td>
    <td align="right">      415.50</td>
    <td align="right">       24.13</td>
    <td align="right">       23.67</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      222.67</td>
    <td align="right">       22.87</td>
    <td align="right">      156.83</td>
    <td align="right">       23.43</td>
    <td align="right">        2.33</td>
    <td align="right">       23.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      499.50</td>
    <td align="right">       21.90</td>
    <td align="right">       51.00</td>
    <td align="right">       21.78</td>
    <td align="right">       51.00</td>
    <td align="right">       21.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.82</td>
    <td align="right">      294.17</td>
    <td align="right">       20.55</td>
    <td align="right">      294.17</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.99</td>
    <td align="right">      497.00</td>
    <td align="right">       19.99</td>
    <td align="right">      497.00</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4250.67</td>
    <td align="right">       21.03</td>
    <td align="right">     3808.17</td>
    <td align="right">       21.28</td>
    <td align="right">     2510.83</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.33</td>
    <td align="right">       19.67</td>
    <td align="right">       51.00</td>
    <td align="right">       19.67</td>
    <td align="right">        2.33</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.43</td>
    <td align="right">      502.00</td>
    <td align="right">       24.25</td>
    <td align="right">      502.00</td>
    <td align="right">       24.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.84</td>
    <td align="right">      493.00</td>
    <td align="right">       19.83</td>
    <td align="right">      493.00</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.16</td>
    <td align="right">      420.17</td>
    <td align="right">       20.12</td>
    <td align="right">      420.17</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.93</td>
    <td align="right">      321.50</td>
    <td align="right">       20.71</td>
    <td align="right">      321.50</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      418.00</td>
    <td align="right">       21.55</td>
    <td align="right">      176.67</td>
    <td align="right">       21.45</td>
    <td align="right">      139.83</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      218.00</td>
    <td align="right">       23.14</td>
    <td align="right">      183.83</td>
    <td align="right">       23.81</td>
    <td align="right">        7.83</td>
    <td align="right">       23.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      107.83</td>
    <td align="right">       24.14</td>
    <td align="right">      376.00</td>
    <td align="right">       24.34</td>
    <td align="right">       41.67</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       53.67</td>
    <td align="right">       26.16</td>
    <td align="right">      482.67</td>
    <td align="right">       24.65</td>
    <td align="right">       53.00</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.67</td>
    <td align="right">       25.14</td>
    <td align="right">      487.50</td>
    <td align="right">       24.36</td>
    <td align="right">       33.17</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      161.50</td>
    <td align="right">       23.44</td>
    <td align="right">      232.67</td>
    <td align="right">       24.12</td>
    <td align="right">       12.00</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      464.67</td>
    <td align="right">       22.63</td>
    <td align="right">       21.00</td>
    <td align="right">       22.59</td>
    <td align="right">       15.83</td>
    <td align="right">       22.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      486.17</td>
    <td align="right">       21.07</td>
    <td align="right">      274.83</td>
    <td align="right">       20.75</td>
    <td align="right">      274.83</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.10</td>
    <td align="right">      493.33</td>
    <td align="right">       20.09</td>
    <td align="right">      493.33</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3914.50</td>
    <td align="right">       21.31</td>
    <td align="right">     3963.17</td>
    <td align="right">       21.69</td>
    <td align="right">     2306.17</td>
    <td align="right">       21.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       37.67</td>
    <td align="right">       19.84</td>
    <td align="right">       21.00</td>
    <td align="right">       19.83</td>
    <td align="right">        7.83</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       26.16</td>
