    <td align="right">      493.33</td>
    <td align="right">       24.65</td>
    <td align="right">      493.33</td>
    <td align="right">       24.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       18.83</td>
    <td align="right">      482.67</td>
    <td align="right">       18.77</td>
    <td align="right">      482.67</td>
    <td align="right">       18.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.67</td>
    <td align="right">       19.65</td>
    <td align="right">      382.17</td>
    <td align="right">       19.48</td>
    <td align="right">      382.17</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      500.67</td>
    <td align="right">       20.49</td>
    <td align="right">      316.00</td>
    <td align="right">       20.22</td>
    <td align="right">      316.00</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      421.67</td>
    <td align="right">       21.14</td>
    <td align="right">      209.00</td>
    <td align="right">       21.05</td>
    <td align="right">      171.83</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      345.67</td>
    <td align="right">       22.36</td>
    <td align="right">      106.00</td>
    <td align="right">       22.81</td>
    <td align="right">       12.33</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      195.50</td>
    <td align="right">       23.00</td>
    <td align="right">      289.50</td>
    <td align="right">       23.76</td>
    <td align="right">       62.33</td>
    <td align="right">       23.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      123.33</td>
    <td align="right">       24.07</td>
    <td align="right">      444.50</td>
    <td align="right">       24.29</td>
    <td align="right">       99.83</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      114.17</td>
    <td align="right">       23.78</td>
    <td align="right">      463.50</td>
    <td align="right">       24.19</td>
    <td align="right">       85.00</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      197.67</td>
    <td align="right">       22.91</td>
    <td align="right">      239.33</td>
    <td align="right">       23.87</td>
    <td align="right">       23.83</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      388.33</td>
    <td align="right">       22.24</td>
    <td align="right">       65.67</td>
    <td align="right">       22.41</td>
    <td align="right">       20.50</td>
    <td align="right">       22.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      458.50</td>
    <td align="right">       20.68</td>
    <td align="right">      253.67</td>
    <td align="right">       20.40</td>
    <td align="right">      238.00</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      494.00</td>
    <td align="right">       19.63</td>
    <td align="right">      424.33</td>
    <td align="right">       19.47</td>
    <td align="right">      423.50</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4195.17</td>
    <td align="right">       20.93</td>
    <td align="right">     3676.33</td>
    <td align="right">       21.24</td>
    <td align="right">     2318.00</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      114.17</td>
    <td align="right">       18.83</td>
    <td align="right">       65.67</td>
    <td align="right">       18.77</td>
    <td align="right">       12.33</td>
    <td align="right">       18.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.07</td>
    <td align="right">      482.67</td>
    <td align="right">       24.29</td>
    <td align="right">      482.67</td>
    <td align="right">       24.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.85</td>
    <td align="right">      493.17</td>
    <td align="right">       19.84</td>
    <td align="right">      493.17</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.24</td>
    <td align="right">      417.17</td>
    <td align="right">       20.18</td>
    <td align="right">      417.17</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      513.17</td>
    <td align="right">       20.89</td>
    <td align="right">      337.83</td>
    <td align="right">       20.69</td>
    <td align="right">      337.83</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      413.67</td>
    <td align="right">       21.59</td>
    <td align="right">      171.50</td>
    <td align="right">       21.48</td>
    <td align="right">      137.50</td>
    <td align="right">       21.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      264.67</td>
    <td align="right">       22.90</td>
    <td align="right">      153.67</td>
    <td align="right">       23.42</td>
    <td align="right">       13.33</td>
    <td align="right">       23.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      115.00</td>
    <td align="right">       23.76</td>
    <td align="right">      365.83</td>
    <td align="right">       24.22</td>
    <td align="right">       35.67</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       49.00</td>
    <td align="right">       26.01</td>
    <td align="right">      480.33</td>
    <td align="right">       24.62</td>
    <td align="right">       45.67</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.83</td>
    <td align="right">       25.47</td>
    <td align="right">      486.17</td>
    <td align="right">       24.38</td>
    <td align="right">       27.50</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      171.00</td>
    <td align="right">       23.30</td>
    <td align="right">      237.17</td>
    <td align="right">       24.01</td>
    <td align="right">       15.50</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      446.50</td>
    <td align="right">       22.42</td>
    <td align="right">       36.83</td>
    <td align="right">       22.40</td>
    <td align="right">       20.67</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      480.50</td>
    <td align="right">       21.05</td>
    <td align="right">      265.67</td>
    <td align="right">       20.73</td>
    <td align="right">      264.00</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.12</td>
    <td align="right">      477.17</td>
    <td align="right">       20.08</td>
    <td align="right">      477.17</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3935.33</td>
    <td align="right">       21.27</td>
    <td align="right">     3922.50</td>
    <td align="right">       21.66</td>
    <td align="right">     2285.17</td>
    <td align="right">       21.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.83</td>
    <td align="right">       19.85</td>
    <td align="right">       36.83</td>
    <td align="right">       19.84</td>
    <td align="right">       13.33</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      513.17</td>
    <td align="right">       26.01</td>
    <td align="right">      493.17</td>
    <td align="right">       24.62</td>
    <td align="right">      493.17</td>
    <td align="right">       24.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.70</td>
    <td align="right">      496.83</td>
    <td align="right">       19.70</td>
    <td align="right">      496.83</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.01</td>
    <td align="right">      421.67</td>
    <td align="right">       19.98</td>
    <td align="right">      421.67</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.84</td>
    <td align="right">      321.67</td>
    <td align="right">       20.65</td>
    <td align="right">      321.67</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      417.83</td>
    <td align="right">       21.53</td>
    <td align="right">      154.00</td>
    <td align="right">       21.44</td>
    <td align="right">      117.67</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      208.33</td>
    <td align="right">       23.09</td>
    <td align="right">      181.17</td>
    <td align="right">       23.59</td>
    <td align="right">        1.33</td>
    <td align="right">       23.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       82.83</td>
    <td align="right">       23.94</td>
    <td align="right">      373.83</td>
    <td align="right">       24.25</td>
    <td align="right">       28.83</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.00</td>
    <td align="right">       25.09</td>
    <td align="right">      472.67</td>
    <td align="right">       24.41</td>
    <td align="right">       29.50</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       51.17</td>
    <td align="right">       24.10</td>
    <td align="right">      437.33</td>
    <td align="right">       24.19</td>
    <td align="right">       32.17</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      218.17</td>
    <td align="right">       22.79</td>
    <td align="right">      174.00</td>
    <td align="right">       23.44</td>
    <td align="right">        5.17</td>
    <td align="right">       23.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      492.33</td>
    <td align="right">       21.80</td>
    <td align="right">       84.17</td>
    <td align="right">       21.60</td>
    <td align="right">       83.67</td>
    <td align="right">       21.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.71</td>
    <td align="right">      300.33</td>
    <td align="right">       20.40</td>
    <td align="right">      300.33</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.92</td>
    <td align="right">      497.00</td>
    <td align="right">       19.92</td>
    <td align="right">      497.00</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3957.67</td>
    <td align="right">       21.03</td>
    <td align="right">     3914.67</td>
    <td align="right">       21.42</td>
    <td align="right">     2335.83</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.00</td>
    <td align="right">       19.70</td>
    <td align="right">       84.17</td>
    <td align="right">       19.70</td>
    <td align="right">        1.33</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       25.09</td>
    <td align="right">      497.00</td>
    <td align="right">       24.41</td>
    <td align="right">      497.00</td>
    <td align="right">       24.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.60</td>
    <td align="right">      414.33</td>
    <td align="right">       19.57</td>
    <td align="right">      414.33</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       20.04</td>
    <td align="right">      336.83</td>
    <td align="right">       19.93</td>
    <td align="right">      336.83</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      425.17</td>
    <td align="right">       21.09</td>
    <td align="right">      227.00</td>
    <td align="right">       20.78</td>
    <td align="right">      227.00</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      319.83</td>
    <td align="right">       21.83</td>
    <td align="right">      131.67</td>
    <td align="right">       21.90</td>
    <td align="right">       83.83</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      137.50</td>
    <td align="right">       23.76</td>
    <td align="right">      212.33</td>
    <td align="right">       24.27</td>
    <td align="right">       22.50</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       84.50</td>
    <td align="right">       24.77</td>
    <td align="right">      334.33</td>
    <td align="right">       24.57</td>
    <td align="right">       45.17</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       69.83</td>
    <td align="right">       26.30</td>
    <td align="right">      413.17</td>
    <td align="right">       24.85</td>
    <td align="right">       69.67</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       52.50</td>
    <td align="right">       25.11</td>
    <td align="right">      391.33</td>
    <td align="right">       24.44</td>
    <td align="right">       44.00</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      168.50</td>
    <td align="right">       23.25</td>
    <td align="right">      186.67</td>
    <td align="right">       23.98</td>
    <td align="right">       19.50</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      397.67</td>
    <td align="right">       22.17</td>
    <td align="right">       47.17</td>
    <td align="right">       22.03</td>
    <td align="right">       41.83</td>
    <td align="right">       21.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      412.50</td>
    <td align="right">       20.72</td>
    <td align="right">      257.00</td>
    <td align="right">       20.40</td>
    <td align="right">      257.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       19.82</td>
    <td align="right">      417.17</td>
    <td align="right">       19.81</td>
    <td align="right">      417.17</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3302.00</td>
    <td align="right">       21.26</td>
    <td align="right">     3369.00</td>
    <td align="right">       21.66</td>
    <td align="right">     1978.83</td>
    <td align="right">       21.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       52.50</td>
    <td align="right">       19.60</td>
    <td align="right">       47.17</td>
    <td align="right">       19.57</td>
    <td align="right">       19.50</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       26.30</td>
    <td align="right">      417.17</td>
    <td align="right">       24.85</td>
    <td align="right">      417.17</td>
    <td align="right">       25.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      493.50</td>
    <td align="right">       20.29</td>
    <td align="right">      397.67</td>
    <td align="right">       20.04</td>
    <td align="right">      397.67</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      436.50</td>
    <td align="right">       20.79</td>
    <td align="right">      298.67</td>
    <td align="right">       20.49</td>
    <td align="right">      294.33</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      456.50</td>
    <td align="right">       21.37</td>
    <td align="right">      236.50</td>
    <td align="right">       21.12</td>
    <td align="right">      222.83</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.67</td>
    <td align="right">       21.83</td>
    <td align="right">      163.67</td>
    <td align="right">       22.00</td>
    <td align="right">       90.33</td>
    <td align="right">       21.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      160.17</td>
    <td align="right">       23.14</td>
    <td align="right">      227.33</td>
    <td align="right">       23.87</td>
    <td align="right">        6.50</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       95.50</td>
    <td align="right">       24.19</td>
    <td align="right">      365.83</td>
    <td align="right">       24.32</td>
    <td align="right">       38.33</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.67</td>
    <td align="right">       25.62</td>
    <td align="right">      469.83</td>
    <td align="right">       24.57</td>
    <td align="right">       53.17</td>
    <td align="right">       24.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       68.00</td>
    <td align="right">       24.92</td>
    <td align="right">      461.00</td>
    <td align="right">       24.38</td>
    <td align="right">       49.67</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      179.83</td>
    <td align="right">       23.44</td>
    <td align="right">      244.50</td>
    <td align="right">       24.08</td>
    <td align="right">       26.50</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      362.33</td>
    <td align="right">       22.35</td>
    <td align="right">      102.33</td>
    <td align="right">       22.57</td>
    <td align="right">       36.83</td>
    <td align="right">       22.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      447.50</td>
    <td align="right">       21.17</td>
    <td align="right">      244.17</td>
    <td align="right">       20.90</td>
    <td align="right">      222.17</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      477.17</td>
    <td align="right">       20.52</td>
    <td align="right">      393.17</td>
    <td align="right">       20.31</td>
    <td align="right">      390.50</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3585.33</td>
    <td align="right">       21.55</td>
    <td align="right">     3604.67</td>
    <td align="right">       21.98</td>
    <td align="right">     1828.83</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       60.67</td>
    <td align="right">       20.29</td>
    <td align="right">      102.33</td>
    <td align="right">       20.04</td>
    <td align="right">        6.50</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.50</td>
    <td align="right">       25.62</td>
    <td align="right">      469.83</td>
    <td align="right">       24.57</td>
    <td align="right">      397.67</td>
    <td align="right">       24.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.84</td>
    <td align="right">      481.33</td>
    <td align="right">       19.79</td>
    <td align="right">      481.33</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.50</td>
    <td align="right">       20.28</td>
    <td align="right">      376.67</td>
    <td align="right">       20.14</td>
    <td align="right">      376.67</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      490.00</td>
    <td align="right">       21.07</td>
    <td align="right">      276.00</td>
    <td align="right">       20.82</td>
    <td align="right">      274.33</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      360.33</td>
    <td align="right">       21.74</td>
    <td align="right">      164.17</td>
    <td align="right">       21.86</td>
    <td align="right">       99.17</td>
    <td align="right">       21.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      171.67</td>
    <td align="right">       23.31</td>
    <td align="right">      239.00</td>
    <td align="right">       23.92</td>
    <td align="right">       13.83</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       93.33</td>
    <td align="right">       24.27</td>
    <td align="right">      394.00</td>
    <td align="right">       24.36</td>
    <td align="right">       39.50</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       64.67</td>
    <td align="right">       25.94</td>
    <td align="right">      479.50</td>
    <td align="right">       24.65</td>
    <td align="right">       61.17</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       66.00</td>
    <td align="right">       24.83</td>
    <td align="right">      471.83</td>
    <td align="right">       24.36</td>
    <td align="right">       49.67</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      198.50</td>
    <td align="right">       23.14</td>
    <td align="right">      222.83</td>
    <td align="right">       23.83</td>
    <td align="right">       21.17</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      438.00</td>
    <td align="right">       21.99</td>
    <td align="right">       83.50</td>
    <td align="right">       21.90</td>
    <td align="right">       62.67</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      477.83</td>
    <td align="right">       20.83</td>
    <td align="right">      282.67</td>
    <td align="right">       20.52</td>
    <td align="right">      279.00</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.05</td>
    <td align="right">      467.00</td>
    <td align="right">       19.99</td>
    <td align="right">      467.00</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3809.83</td>
    <td align="right">       21.26</td>
    <td align="right">     3938.50</td>
    <td align="right">       21.69</td>
    <td align="right">     2225.50</td>
    <td align="right">       21.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       64.67</td>
    <td align="right">       19.84</td>
    <td align="right">       83.50</td>
    <td align="right">       19.79</td>
    <td align="right">       13.83</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.94</td>
    <td align="right">      481.33</td>
    <td align="right">       24.65</td>
    <td align="right">      481.33</td>
    <td align="right">       24.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.18565</td>
    <td align="right">    14.04255</td>
    <td align="right">     -0.6101</td>
    <td align="right">    13.96022</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.80197</td>
    <td align="right">    17.93174</td>
    <td align="right">     -0.4244</td>
    <td align="right">     9.76974</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.78551</td>
    <td align="right">    22.81230</td>
    <td align="right">     -0.1445</td>
    <td align="right">     6.69908</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.58058</td>
    <td align="right">    29.22461</td>
    <td align="right">     0.11849</td>
    <td align="right">     6.23884</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.25378</td>
    <td align="right">    41.34776</td>
    <td align="right">     -0.4815</td>
    <td align="right">    10.44093</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.28549</td>
    <td align="right">    48.20017</td>
    <td align="right">     -0.3750</td>
    <td align="right">     8.27055</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.37043</td>
    <td align="right">    52.40552</td>
    <td align="right">     -0.3052</td>
    <td align="right">     7.31151</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31895</td>
    <td align="right">    51.47754</td>
    <td align="right">     -0.3279</td>
    <td align="right">     7.56921</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.30986</td>
    <td align="right">    37.94862</td>
    <td align="right">     -0.4521</td>
    <td align="right">     9.92995</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.00011</td>
    <td align="right">    27.85681</td>
    <td align="right">     0.22298</td>
    <td align="right">     6.23845</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.00134</td>
    <td align="right">    24.40966</td>
    <td align="right">     -0.0705</td>
    <td align="right">     7.43219</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.76875</td>
    <td align="right">    16.23346</td>
    <td align="right">     -0.4425</td>
    <td align="right">     9.96922</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.31571</td>
    <td align="right">    32.12188</td>
    <td align="right">     -0.2740</td>
    <td align="right">     8.64547</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.18565</td>
    <td align="right">    14.04255</td>
    <td align="right">     -0.6101</td>
    <td align="right">     6.23845</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37043</td>
    <td align="right">    52.40552</td>
    <td align="right">     0.22298</td>
    <td align="right">    13.96022</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.55635</td>
    <td align="right">    14.34874</td>
    <td align="right">     -0.7662</td>
    <td align="right">    18.77500</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.98351</td>
    <td align="right">    18.62670</td>
    <td align="right">     -0.6183</td>
    <td align="right">    14.14312</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.87624</td>
    <td align="right">    23.89777</td>
    <td align="right">     -0.3493</td>
    <td align="right">     9.10476</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.84017</td>
    <td align="right">    30.79405</td>
    <td align="right">     -0.0428</td>
    <td align="right">     6.98567</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.95922</td>
    <td align="right">    42.60567</td>
    <td align="right">     -0.5715</td>
    <td align="right">    12.55589</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.17841</td>
    <td align="right">    49.04156</td>
    <td align="right">     -0.4171</td>
    <td align="right">     9.06791</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.29916</td>
    <td align="right">    52.93498</td>
    <td align="right">     -0.3371</td>
    <td align="right">     7.68830</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23654</td>
    <td align="right">    52.13118</td>
    <td align="right">     -0.3694</td>
    <td align="right">     8.10093</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05469</td>
    <td align="right">    39.10329</td>
    <td align="right">     -0.5527</td>
    <td align="right">    12.55157</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.15330</td>
    <td align="right">    30.13376</td>
    <td align="right">     0.02276</td>
    <td align="right">     5.67532</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.89218</td>
    <td align="right">    26.12830</td>
    <td align="right">     -0.3325</td>
    <td align="right">    10.34803</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.84190</td>
    <td align="right">    16.87324</td>
    <td align="right">     -0.6665</td>
    <td align="right">    15.41179</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.75263</td>
    <td align="right">    33.18283</td>
    <td align="right">     -0.4157</td>
    <td align="right">    10.84155</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.55635</td>
    <td align="right">    14.34874</td>
    <td align="right">     -0.7662</td>
    <td align="right">     5.67532</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29916</td>
    <td align="right">    52.93498</td>
    <td align="right">     0.02276</td>
    <td align="right">    18.77500</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.17059</td>
    <td align="right">    14.58122</td>
    <td align="right">     -0.8909</td>
    <td align="right">    23.84363</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.50877</td>
    <td align="right">    19.10169</td>
    <td align="right">     -0.7600</td>
    <td align="right">    19.00667</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.37603</td>
    <td align="right">    24.35843</td>
    <td align="right">     -0.4865</td>
    <td align="right">    11.81283</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.35977</td>
    <td align="right">    31.43532</td>
    <td align="right">     -0.1623</td>
    <td align="right">     8.64337</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.79865</td>
    <td align="right">    42.89736</td>
    <td align="right">     -0.6259</td>
    <td align="right">    14.46992</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.09245</td>
    <td align="right">    49.35138</td>
    <td align="right">     -0.4401</td>
    <td align="right">     9.88721</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25607</td>
    <td align="right">    53.15970</td>
    <td align="right">     -0.3442</td>
    <td align="right">     7.83608</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15950</td>
    <td align="right">    52.38844</td>
    <td align="right">     -0.3937</td>
    <td align="right">     8.53434</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.72631</td>
    <td align="right">    39.84442</td>
    <td align="right">     -0.6722</td>
    <td align="right">    16.73051</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.26193</td>
    <td align="right">    31.33854</td>
    <td align="right">     -0.1963</td>
    <td align="right">     7.19811</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.12317</td>
    <td align="right">    26.65513</td>
    <td align="right">     -0.5393</td>
    <td align="right">    14.68645</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.32823</td>
    <td align="right">    17.12893</td>
    <td align="right">     -0.8238</td>
    <td align="right">    21.07825</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.36182</td>
    <td align="right">    33.64974</td>
    <td align="right">     -0.5264</td>
    <td align="right">    13.59307</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.17059</td>
    <td align="right">    14.58122</td>
    <td align="right">     -0.8909</td>
    <td align="right">     7.19811</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25607</td>
    <td align="right">    53.15970</td>
    <td align="right">     -0.1623</td>
    <td align="right">    23.84363</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.60921</td>
    <td align="right">    14.41943</td>
    <td align="right">     -1.1132</td>
    <td align="right">    33.19963</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.81554</td>
    <td align="right">    19.47502</td>
    <td align="right">     -0.9868</td>
    <td align="right">    28.08444</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.60273</td>
    <td align="right">    25.51099</td>
    <td align="right">     -0.6926</td>
    <td align="right">    17.46356</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.54552</td>
    <td align="right">    32.80701</td>
    <td align="right">     -0.3512</td>
    <td align="right">    12.57712</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.45406</td>
    <td align="right">    43.83089</td>
    <td align="right">     -0.7176</td>
    <td align="right">    18.80257</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.01309</td>
    <td align="right">    50.39553</td>
    <td align="right">     -0.4198</td>
    <td align="right">    11.06921</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26959</td>
    <td align="right">    54.50103</td>
    <td align="right">     -0.2922</td>
    <td align="right">     7.77772</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02872</td>
    <td align="right">    53.77203</td>
    <td align="right">     -0.3987</td>
    <td align="right">     9.25814</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.19375</td>
    <td align="right">    41.59897</td>
    <td align="right">     -0.8301</td>
    <td align="right">    24.00717</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.19473</td>
    <td align="right">    33.42083</td>
    <td align="right">     -0.4415</td>
    <td align="right">    11.24044</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.22692</td>
    <td align="right">    28.14237</td>
    <td align="right">     -0.7777</td>
    <td align="right">    22.09592</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.72323</td>
    <td align="right">    17.54154</td>
    <td align="right">     -1.0432</td>
    <td align="right">    30.12320</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.82391</td>
    <td align="right">    34.75095</td>
    <td align="right">     -0.6695</td>
    <td align="right">    18.71467</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.60921</td>
    <td align="right">    14.41943</td>
    <td align="right">     -1.1132</td>
    <td align="right">     7.77772</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26959</td>
    <td align="right">    54.50103</td>
    <td align="right">     -0.2922</td>
    <td align="right">    33.19963</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.71263</td>
    <td align="right">    15.38060</td>
    <td align="right">     -1.0632</td>
    <td align="right">    31.20787</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.97673</td>
    <td align="right">    20.40023</td>
    <td align="right">     -0.9150</td>
    <td align="right">    25.68307</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.98449</td>
    <td align="right">    25.97355</td>
    <td align="right">     -0.5718</td>
    <td align="right">    15.44605</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.14787</td>
    <td align="right">    32.36849</td>
    <td align="right">     -0.1835</td>
    <td align="right">    11.85848</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.93223</td>
    <td align="right">    42.60799</td>
    <td align="right">     -0.5021</td>
    <td align="right">    13.76863</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16814</td>
    <td align="right">    49.73330</td>
    <td align="right">     -0.2900</td>
    <td align="right">     9.92458</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.45682</td>
    <td align="right">    53.60918</td>
    <td align="right">     -0.1433</td>
    <td align="right">     7.48123</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18751</td>
    <td align="right">    52.96141</td>
    <td align="right">     -0.2737</td>
    <td align="right">     8.00207</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.63731</td>
    <td align="right">    40.56607</td>
    <td align="right">     -0.6239</td>
    <td align="right">    19.00318</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.80220</td>
    <td align="right">    33.36884</td>
    <td align="right">     -0.2847</td>
    <td align="right">     9.27245</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.42363</td>
    <td align="right">    28.90165</td>
    <td align="right">     -0.7185</td>
    <td align="right">    20.41301</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.80956</td>
    <td align="right">    18.34584</td>
    <td align="right">     -1.0048</td>
    <td align="right">    28.55942</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.12125</td>
    <td align="right">    34.64360</td>
    <td align="right">     -0.5450</td>
    <td align="right">    16.62674</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.71263</td>
    <td align="right">    15.38060</td>
    <td align="right">     -1.0632</td>
    <td align="right">     7.48123</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45682</td>
    <td align="right">    53.60918</td>
    <td align="right">     -0.1433</td>
    <td align="right">    31.20787</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.11530</td>
    <td align="right">    14.63909</td>
    <td align="right">     -0.9095</td>
    <td align="right">    27.28973</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.56560</td>
    <td align="right">    18.96528</td>
    <td align="right">     -0.7335</td>
    <td align="right">    21.48328</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.37999</td>
    <td align="right">    24.27679</td>
    <td align="right">     -0.4658</td>
    <td align="right">    14.32999</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.19483</td>
    <td align="right">    31.25974</td>
    <td align="right">     -0.1661</td>
    <td align="right">    12.37772</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.69228</td>
    <td align="right">    42.93209</td>
    <td align="right">     -0.6061</td>
    <td align="right">    16.63598</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03031</td>
    <td align="right">    50.16651</td>
    <td align="right">     -0.3849</td>
    <td align="right">    11.01960</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.32642</td>
    <td align="right">    54.11602</td>
    <td align="right">     -0.2319</td>
    <td align="right">     7.93150</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14686</td>
    <td align="right">    52.95654</td>
    <td align="right">     -0.2970</td>
    <td align="right">     8.63684</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.65709</td>
    <td align="right">    39.98203</td>
    <td align="right">     -0.5931</td>
    <td align="right">    18.83943</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.32284</td>
    <td align="right">    30.70904</td>
    <td align="right">     -0.1369</td>
    <td align="right">     9.62821</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.94630</td>
    <td align="right">    27.32499</td>
    <td align="right">     -0.5707</td>
    <td align="right">    17.86476</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.36697</td>
    <td align="right">    17.04155</td>
    <td align="right">     -0.8336</td>
    <td align="right">    24.32889</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.32707</td>
    <td align="right">    33.82879</td>
    <td align="right">     -0.4923</td>
    <td align="right">    15.80306</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.11530</td>
    <td align="right">    14.63909</td>
    <td align="right">     -0.9095</td>
    <td align="right">     7.93150</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32642</td>
    <td align="right">    54.11602</td>
    <td align="right">     -0.1369</td>
    <td align="right">    27.28973</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.74249</td>
    <td align="right">    15.17788</td>
    <td align="right">     -1.0610</td>
    <td align="right">    31.26829</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.09219</td>
    <td align="right">    20.07923</td>
    <td align="right">     -0.8946</td>
    <td align="right">    25.27704</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.95366</td>
    <td align="right">    25.80876</td>
    <td align="right">     -0.5886</td>
    <td align="right">    15.94435</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.04485</td>
    <td align="right">    32.25758</td>
    <td align="right">     -0.2012</td>
    <td align="right">    12.67568</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.66918</td>
    <td align="right">    43.47876</td>
    <td align="right">     -0.6004</td>
    <td align="right">    16.91190</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.07641</td>
    <td align="right">    50.23824</td>
    <td align="right">     -0.3316</td>
    <td align="right">    10.82400</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38046</td>
    <td align="right">    54.12029</td>
    <td align="right">     -0.1777</td>
    <td align="right">     7.93770</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15137</td>
    <td align="right">    53.32087</td>
    <td align="right">     -0.2832</td>
    <td align="right">     8.46082</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.46027</td>
    <td align="right">    41.26741</td>
    <td align="right">     -0.6891</td>
    <td align="right">    21.32356</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.66172</td>
    <td align="right">    33.02323</td>
    <td align="right">     -0.3148</td>
    <td align="right">    10.58063</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.43754</td>
    <td align="right">    28.77064</td>
    <td align="right">     -0.7157</td>
    <td align="right">    20.69997</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.84719</td>
    <td align="right">    18.26551</td>
    <td align="right">     -0.9974</td>
    <td align="right">    28.53482</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.05985</td>
    <td align="right">    34.77959</td>
    <td align="right">     -0.5688</td>
    <td align="right">    17.45363</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.74249</td>
    <td align="right">    15.17788</td>
    <td align="right">     -1.0610</td>
    <td align="right">     7.93770</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38046</td>
    <td align="right">    54.12029</td>
    <td align="right">     -0.1777</td>
    <td align="right">    31.26829</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.66911</td>
    <td align="right">    14.62933</td>
    <td align="right">     -1.0873</td>
    <td align="right">    31.74932</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.95233</td>
    <td align="right">    19.68591</td>
    <td align="right">     -0.9592</td>
    <td align="right">    26.27004</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.55190</td>
    <td align="right">    26.12070</td>
    <td align="right">     -0.7250</td>
    <td align="right">    17.48441</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.19737</td>
    <td align="right">    34.26018</td>
    <td align="right">     -0.4631</td>
    <td align="right">    12.20973</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.97967</td>
    <td align="right">    46.17645</td>
    <td align="right">     -0.9287</td>
    <td align="right">    25.49354</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.89527</td>
    <td align="right">    51.09998</td>
    <td align="right">     -0.5126</td>
    <td align="right">    11.93356</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19374</td>
    <td align="right">    54.71364</td>
    <td align="right">     -0.3602</td>
    <td align="right">     8.11131</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08594</td>
    <td align="right">    53.59279</td>
    <td align="right">     -0.4052</td>
    <td align="right">     8.76591</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.56418</td>
    <td align="right">    41.02614</td>
    <td align="right">     -0.7101</td>
    <td align="right">    18.19759</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.90673</td>
    <td align="right">    32.50418</td>
    <td align="right">     -0.2561</td>
    <td align="right">     7.50736</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.82139</td>
    <td align="right">    27.67180</td>
    <td align="right">     -0.6087</td>
    <td align="right">    16.16181</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.99338</td>
    <td align="right">    17.73130</td>
    <td align="right">     -0.9508</td>
    <td align="right">    25.68753</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.91671</td>
    <td align="right">    35.07065</td>
    <td align="right">     -0.6621</td>
    <td align="right">    17.40612</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.66911</td>
    <td align="right">    14.62933</td>
    <td align="right">     -1.0873</td>
    <td align="right">     7.50736</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19374</td>
    <td align="right">    54.71364</td>
    <td align="right">     -0.2561</td>
    <td align="right">    31.74932</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.84324</td>
    <td align="right">    15.59427</td>
    <td align="right">     -1.0256</td>
    <td align="right">    29.14620</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.16490</td>
    <td align="right">    20.63621</td>
    <td align="right">     -0.8772</td>
    <td align="right">    23.09617</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.92601</td>
    <td align="right">    26.67832</td>
    <td align="right">     -0.6020</td>
    <td align="right">    14.80294</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.93412</td>
    <td align="right">    33.61676</td>
    <td align="right">     -0.2618</td>
    <td align="right">    10.56380</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.82810</td>
    <td align="right">    43.94235</td>
    <td align="right">     -0.5972</td>
    <td align="right">    15.20412</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.17124</td>
    <td align="right">    49.79738</td>
    <td align="right">     -0.3389</td>
    <td align="right">     9.57900</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.46959</td>
    <td align="right">    53.34695</td>
    <td align="right">     -0.1776</td>
    <td align="right">     7.01864</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27505</td>
    <td align="right">    52.48392</td>
    <td align="right">     -0.2619</td>
    <td align="right">     7.18350</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.03483</td>
    <td align="right">    39.72340</td>
    <td align="right">     -0.4885</td>
    <td align="right">    13.35326</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.74131</td>
    <td align="right">    31.95470</td>
    <td align="right">     -0.0505</td>
    <td align="right">     6.41389</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.08506</td>
    <td align="right">    28.34450</td>
    <td align="right">     -0.5338</td>
    <td align="right">    14.79813</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.09512</td>
    <td align="right">    18.62418</td>
    <td align="right">     -0.9094</td>
    <td align="right">    24.07893</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.31423</td>
    <td align="right">    34.68789</td>
    <td align="right">     -0.5080</td>
    <td align="right">    14.53883</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.84324</td>
    <td align="right">    15.59427</td>
    <td align="right">     -1.0256</td>
    <td align="right">     6.41389</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.46959</td>
    <td align="right">    53.34695</td>
    <td align="right">     -0.0505</td>
    <td align="right">    29.14620</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.82631</td>
    <td align="right">    13.14279</td>
    <td align="right">     -1.1482</td>
    <td align="right">    34.87651</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.65164</td>
    <td align="right">    17.58463</td>
    <td align="right">     -0.9014</td>
    <td align="right">    25.11350</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.58363</td>
    <td align="right">    23.37375</td>
    <td align="right">     -0.6323</td>
    <td align="right">    16.83500</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.55881</td>
    <td align="right">    31.22601</td>
    <td align="right">     -0.3224</td>
    <td align="right">    12.14645</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.99888</td>
    <td align="right">    44.98710</td>
    <td align="right">     -0.8628</td>
    <td align="right">    24.14748</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.72309</td>
    <td align="right">    51.75299</td>
    <td align="right">     -0.5191</td>
    <td align="right">    13.60833</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22890</td>
    <td align="right">    55.80686</td>
    <td align="right">     -0.2900</td>
    <td align="right">     8.02340</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15095</td>
    <td align="right">    54.04048</td>
    <td align="right">     -0.2968</td>
    <td align="right">     8.14866</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.78560</td>
    <td align="right">    39.07923</td>
    <td align="right">     -0.5246</td>
    <td align="right">    16.24178</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.73574</td>
    <td align="right">    28.76624</td>
    <td align="right">     0.00301</td>
    <td align="right">     7.40406</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.93931</td>
    <td align="right">    25.21717</td>
    <td align="right">     -0.5096</td>
    <td align="right">    15.89994</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.66190</td>
    <td align="right">    15.64255</td>
    <td align="right">     -0.9272</td>
    <td align="right">    26.37198</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.92070</td>
    <td align="right">    33.53108</td>
    <td align="right">     -0.5759</td>
    <td align="right">    17.35192</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.82631</td>
    <td align="right">    13.14279</td>
    <td align="right">     -1.1482</td>
    <td align="right">     7.40406</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22890</td>
    <td align="right">    55.80686</td>
    <td align="right">     0.00301</td>
    <td align="right">    34.87651</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.85227</td>
    <td align="right">    15.44601</td>
    <td align="right">     -1.0278</td>
    <td align="right">    29.31044</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.24085</td>
    <td align="right">    20.48424</td>
    <td align="right">     -0.8621</td>
    <td align="right">    22.80292</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.89687</td>
    <td align="right">    26.65325</td>
    <td align="right">     -0.6165</td>
    <td align="right">    15.26753</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.97782</td>
    <td align="right">    33.28814</td>
    <td align="right">     -0.2446</td>
    <td align="right">    10.68871</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.55219</td>
    <td align="right">    44.87905</td>
    <td align="right">     -0.7017</td>
    <td align="right">    18.32969</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.09666</td>
    <td align="right">    50.24030</td>
    <td align="right">     -0.3755</td>
    <td align="right">    10.24034</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.46006</td>
    <td align="right">    53.53031</td>
    <td align="right">     -0.1879</td>
    <td align="right">     7.04595</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29802</td>
    <td align="right">    52.55708</td>
    <td align="right">     -0.2521</td>
    <td align="right">     7.09452</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.95121</td>
    <td align="right">    40.13369</td>
    <td align="right">     -0.5255</td>
    <td align="right">    14.41309</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.60793</td>
    <td align="right">    31.66294</td>
    <td align="right">     -0.0781</td>
    <td align="right">     6.81195</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.10663</td>
    <td align="right">    28.20476</td>
    <td align="right">     -0.5283</td>
    <td align="right">    14.97459</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.11656</td>
    <td align="right">    18.60128</td>
    <td align="right">     -0.9048</td>
    <td align="right">    24.06639</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.27870</td>
    <td align="right">    34.76889</td>
    <td align="right">     -0.5234</td>
    <td align="right">    15.03122</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.85227</td>
    <td align="right">    15.44601</td>
    <td align="right">     -1.0278</td>
    <td align="right">     6.81195</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.46006</td>
    <td align="right">    53.53031</td>
    <td align="right">     -0.0781</td>
    <td align="right">    29.31044</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.70440</td>
    <td align="right">    14.87039</td>
    <td align="right">     -1.0468</td>
    <td align="right">    30.30491</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.01445</td>
    <td align="right">    19.67742</td>
    <td align="right">     -0.9016</td>
    <td align="right">    24.31871</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.84463</td>
    <td align="right">    25.51701</td>
    <td align="right">     -0.6057</td>
    <td align="right">    14.89037</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.89742</td>
    <td align="right">    32.53801</td>
    <td align="right">     -0.2537</td>
    <td align="right">    10.12256</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.68377</td>
    <td align="right">    43.42209</td>
    <td align="right">     -0.6436</td>
    <td align="right">    15.61796</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.15172</td>
    <td align="right">    49.94754</td>
    <td align="right">     -0.3818</td>
    <td align="right">     9.50876</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.33852</td>
    <td align="right">    54.05085</td>
    <td align="right">     -0.2777</td>
    <td align="right">     7.31624</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14116</td>
    <td align="right">    53.28229</td>
    <td align="right">     -0.3651</td>
    <td align="right">     8.23832</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.57293</td>
    <td align="right">    40.85980</td>
    <td align="right">     -0.6979</td>
    <td align="right">    18.35388</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.83985</td>
    <td align="right">    32.62731</td>
    <td align="right">     -0.2689</td>
    <td align="right">     8.13963</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.70711</td>
    <td align="right">    27.74096</td>
    <td align="right">     -0.6322</td>
    <td align="right">    17.55920</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.91817</td>
    <td align="right">    17.79495</td>
    <td align="right">     -0.9531</td>
    <td align="right">    26.13412</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.08473</td>
    <td align="right">    34.49155</td>
    <td align="right">     -0.5835</td>
    <td align="right">    15.80021</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.70440</td>
    <td align="right">    14.87039</td>
    <td align="right">     -1.0468</td>
    <td align="right">     7.31624</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33852</td>
    <td align="right">    54.05085</td>
    <td align="right">     -0.2537</td>
    <td align="right">    30.30491</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.59659</td>
    <td align="right">    15.28975</td>
    <td align="right">     -1.0496</td>
    <td align="right">    30.68769</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.03723</td>
    <td align="right">    20.10730</td>
    <td align="right">     -0.8682</td>
    <td align="right">    23.51383</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.14577</td>
    <td align="right">    25.59023</td>
    <td align="right">     -0.5133</td>
    <td align="right">    13.71536</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.41199</td>
    <td align="right">    31.55809</td>
    <td align="right">     -0.1125</td>
    <td align="right">    10.43756</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.07701</td>
    <td align="right">    42.01399</td>
    <td align="right">     -0.4643</td>
    <td align="right">    12.59243</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.32785</td>
    <td align="right">    49.01456</td>
    <td align="right">     -0.2623</td>
    <td align="right">     9.12042</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.59096</td>
    <td align="right">    52.84115</td>
    <td align="right">     -0.1265</td>
    <td align="right">     7.38697</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.30980</td>
    <td align="right">    52.33800</td>
    <td align="right">     -0.2555</td>
    <td align="right">     7.60211</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.89950</td>
    <td align="right">    39.68448</td>
    <td align="right">     -0.5401</td>
    <td align="right">    15.88514</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.30532</td>
    <td align="right">    31.90542</td>
    <td align="right">     -0.1513</td>
    <td align="right">     7.46308</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.75353</td>
    <td align="right">    27.76161</td>
    <td align="right">     -0.6132</td>
    <td align="right">    17.30642</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.81978</td>
    <td align="right">    18.16818</td>
    <td align="right">     -0.9592</td>
    <td align="right">    26.53322</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.28727</td>
    <td align="right">    33.95762</td>
    <td align="right">     -0.4908</td>
    <td align="right">    15.12200</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.59659</td>
    <td align="right">    15.28975</td>
    <td align="right">     -1.0496</td>
    <td align="right">     7.38697</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.59096</td>
    <td align="right">    52.84115</td>
    <td align="right">     -0.1125</td>
    <td align="right">    30.68769</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.35628</td>
    <td align="right">    14.74500</td>
    <td align="right">     -0.8175</td>
    <td align="right">    23.72889</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.91563</td>
    <td align="right">    18.77437</td>
    <td align="right">     -0.6214</td>
    <td align="right">    17.61586</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.69124</td>
    <td align="right">    23.92942</td>
    <td align="right">     -0.3684</td>
    <td align="right">    11.95730</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.53193</td>
    <td align="right">    30.78007</td>
    <td align="right">     -0.0731</td>
    <td align="right">    10.30013</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.87695</td>
    <td align="right">    42.50949</td>
    <td align="right">     -0.5447</td>
    <td align="right">    13.90321</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.15566</td>
    <td align="right">    49.64915</td>
    <td align="right">     -0.3510</td>
    <td align="right">     9.47302</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39610</td>
    <td align="right">    53.56346</td>
    <td align="right">     -0.2182</td>
    <td align="right">     7.33653</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24495</td>
    <td align="right">    52.45522</td>
    <td align="right">     -0.2682</td>
    <td align="right">     7.70403</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.94870</td>
    <td align="right">    39.24903</td>
    <td align="right">     -0.4861</td>
    <td align="right">    14.53042</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.89886</td>
    <td align="right">    29.68499</td>
    <td align="right">     0.01889</td>
    <td align="right">     8.01057</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.47172</td>
    <td align="right">    26.61743</td>
    <td align="right">     -0.4176</td>
    <td align="right">    14.48582</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.66617</td>
    <td align="right">    16.92601</td>
    <td align="right">     -0.7252</td>
    <td align="right">    20.49612</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.60986</td>
    <td align="right">    33.37090</td>
    <td align="right">     -0.4047</td>
    <td align="right">    13.25212</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.35628</td>
    <td align="right">    14.74500</td>
    <td align="right">     -0.8175</td>
    <td align="right">     7.33653</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39610</td>
    <td align="right">    53.56346</td>
    <td align="right">     0.01889</td>
    <td align="right">    23.72889</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.83539</td>
    <td align="right">    15.61657</td>
    <td align="right">     -0.9957</td>
    <td align="right">    28.50423</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.30528</td>
    <td align="right">    20.15604</td>
    <td align="right">     -0.8077</td>
    <td align="right">    21.73078</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.21367</td>
    <td align="right">    25.58586</td>
    <td align="right">     -0.5001</td>
    <td align="right">    13.46889</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.38564</td>
    <td align="right">    31.77859</td>
    <td align="right">     -0.1073</td>
    <td align="right">    10.42482</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.86585</td>
    <td align="right">    43.01938</td>
    <td align="right">     -0.5357</td>
    <td align="right">    14.00268</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.20280</td>
    <td align="right">    49.71996</td>
    <td align="right">     -0.2973</td>
    <td align="right">     9.24179</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.45265</td>
    <td align="right">    53.59504</td>
    <td align="right">     -0.1629</td>
    <td align="right">     7.34811</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24713</td>
    <td align="right">    52.82015</td>
    <td align="right">     -0.2547</td>
    <td align="right">     7.55304</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.78906</td>
    <td align="right">    40.47633</td>
    <td align="right">     -0.5713</td>
    <td align="right">    16.37283</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.27080</td>
    <td align="right">    31.95279</td>
    <td align="right">     -0.1518</td>
    <td align="right">     7.95359</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.91305</td>
    <td align="right">    28.22535</td>
    <td align="right">     -0.5721</td>
    <td align="right">    16.53820</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.04988</td>
    <td align="right">    18.49521</td>
    <td align="right">     -0.9063</td>
    <td align="right">    24.69562</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.31031</td>
    <td align="right">    34.41376</td>
    <td align="right">     -0.4864</td>
    <td align="right">    14.75348</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.83539</td>
    <td align="right">    15.61657</td>
    <td align="right">     -0.9957</td>
    <td align="right">     7.34811</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45265</td>
    <td align="right">    53.59504</td>
    <td align="right">     -0.1073</td>
    <td align="right">    28.50423</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116292E+09</td>
    <td align="right"> 30313739.60</td>
    <td align="right">       11.00</td>
    <td align="right"> 94216212.00</td>
    <td align="right"> 22075882.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">     6111.36</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">     5181.06</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">      988.19</td>
    <td align="right">25-MAR-15:30</td>
    <td align="right">     1559.74</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453814E+10</td>
    <td align="right">0.107040E+10</td>
    <td align="right">       88.67</td>
    <td align="right">0.345747E+10</td>
    <td align="right">0.108067E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">18-APR-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    58380.17</td>
    <td align="right">18-APR-12:00</td>
    <td align="right">    45089.10</td>
    <td align="right">18-APR-15:10</td>
    <td align="right">    18606.63</td>
    <td align="right">18-APR-12:00</td>
    <td align="right">    13142.20</td>
    <td align="right">18-APR-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.115077E+11</td>
    <td align="right">0.267265E+10</td>
    <td align="right">      216.51</td>
    <td align="right">0.857268E+10</td>
    <td align="right">0.293506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-MAY-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    57668.10</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">    49705.96</td>
    <td align="right">31-MAY-15:10</td>
    <td align="right">    23010.89</td>
    <td align="right">30-MAY-10:00</td>
    <td align="right">    13600.68</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.381478E+11</td>
    <td align="right">0.861439E+10</td>
    <td align="right">      342.64</td>
    <td align="right">0.280170E+11</td>
    <td align="right">0.101309E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">09-JUN-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   111510.90</td>
    <td align="right">26-JUN-07:50</td>
    <td align="right">    62313.65</td>
    <td align="right">26-JUN-15:30</td>
    <td align="right">    64549.61</td>
    <td align="right">26-JUN-06:03</td>
    <td align="right">    22931.47</td>
    <td align="right">26-JUN-07:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.547012E+11</td>
    <td align="right">0.119934E+11</td>
    <td align="right">      429.18</td>
    <td align="right">0.366766E+11</td>
    <td align="right">0.180245E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JUL-08:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   102796.16</td>
    <td align="right">05-JUL-06:03</td>
    <td align="right">    60673.29</td>
    <td align="right">03-JUL-15:10</td>
    <td align="right">    61961.41</td>
    <td align="right">05-JUL-06:03</td>
    <td align="right">    21445.70</td>
    <td align="right">05-JUL-06:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.538375E+11</td>
    <td align="right">0.118767E+11</td>
    <td align="right">      420.84</td>
    <td align="right">0.370471E+11</td>
    <td align="right">0.167904E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   112608.62</td>
    <td align="right">04-AUG-06:03</td>
    <td align="right">    62316.49</td>
    <td align="right">04-AUG-15:30</td>
    <td align="right">    81146.77</td>
    <td align="right">04-AUG-07:00</td>
    <td align="right">    23168.77</td>
    <td align="right">04-AUG-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.222536E+11</td>
    <td align="right">0.511587E+10</td>
    <td align="right">      251.53</td>
    <td align="right">0.196330E+11</td>
    <td align="right">0.262059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    89334.05</td>
    <td align="right">11-SEP-09:50</td>
    <td align="right">    59030.14</td>
    <td align="right">07-SEP-15:50</td>
    <td align="right">    41113.87</td>
    <td align="right">11-SEP-06:03</td>
    <td align="right">    18865.59</td>
    <td align="right">11-SEP-09:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125403E+10</td>
    <td align="right">0.305972E+09</td>
    <td align="right">       53.03</td>
    <td align="right">0.106579E+10</td>
    <td align="right">0.188240E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    27907.64</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">    27907.64</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">     4418.74</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">     6005.14</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 42421124.71</td>
    <td align="right"> 11153333.54</td>
    <td align="right">        5.67</td>
    <td align="right"> 37773063.14</td>
    <td align="right">  4648061.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     3632.49</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     3457.58</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">      486.95</td>
    <td align="right">03-NOV-12:10</td>
    <td align="right">      947.13</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.186399E+12</td>
    <td align="right">0.416909E+11</td>
    <td align="right">     1819.07</td>
    <td align="right">0.134602E+12</td>
    <td align="right">0.517971E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.547012E+11</td>
    <td align="right">0.119934E+11</td>
    <td align="right">      429.18</td>
    <td align="right">0.370471E+11</td>
    <td align="right">0.180245E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   112608.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">    62316.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">    81146.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23168.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127795E+09</td>
    <td align="right"> 33173470.33</td>
    <td align="right">       11.00</td>
    <td align="right">0.109301E+09</td>
    <td align="right"> 18494391.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">     7086.62</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">     6596.12</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">      916.90</td>
    <td align="right">25-MAR-15:50</td>
    <td align="right">     1791.35</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.511804E+10</td>
    <td align="right">0.118538E+10</td>
    <td align="right">       80.33</td>
    <td align="right">0.398167E+10</td>
    <td align="right">0.113638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">15-APR-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    64477.73</td>
    <td align="right">18-APR-12:30</td>
    <td align="right">    52078.70</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">    22223.92</td>
    <td align="right">18-APR-09:30</td>
    <td align="right">    14490.03</td>
    <td align="right">18-APR-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.134609E+11</td>
    <td align="right">0.310255E+10</td>
    <td align="right">      240.58</td>
    <td align="right">0.100100E+11</td>
    <td align="right">0.345096E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    66525.00</td>
    <td align="right">30-MAY-11:00</td>
    <td align="right">    54454.34</td>
    <td align="right">31-MAY-14:05</td>
    <td align="right">    30046.83</td>
    <td align="right">30-MAY-10:05</td>
    <td align="right">    14453.79</td>
    <td align="right">31-MAY-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.394593E+11</td>
    <td align="right">0.887444E+10</td>
    <td align="right">      347.90</td>
    <td align="right">0.291128E+11</td>
    <td align="right">0.103465E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-JUN-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   109290.78</td>
    <td align="right">26-JUN-07:55</td>
    <td align="right">    63821.56</td>
    <td align="right">26-JUN-14:05</td>
    <td align="right">    63544.30</td>
    <td align="right">26-JUN-07:10</td>
    <td align="right">    22524.58</td>
    <td align="right">26-JUN-07:55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.539496E+11</td>
    <td align="right">0.118224E+11</td>
    <td align="right">      434.25</td>
    <td align="right">0.361654E+11</td>
    <td align="right">0.177842E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-08:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   107279.89</td>
    <td align="right">03-JUL-08:50</td>
    <td align="right">    63262.20</td>
    <td align="right">02-JUL-16:31</td>
    <td align="right">    60894.58</td>
    <td align="right">05-JUL-06:03</td>
    <td align="right">    22218.63</td>
    <td align="right">03-JUL-08:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.502978E+11</td>
    <td align="right">0.111200E+11</td>
    <td align="right">      423.73</td>
    <td align="right">0.346391E+11</td>
    <td align="right">0.156587E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   110192.79</td>
    <td align="right">04-AUG-06:03</td>
    <td align="right">    64343.63</td>
    <td align="right">04-AUG-15:10</td>
    <td align="right">    78472.02</td>
    <td align="right">04-AUG-07:05</td>
    <td align="right">    22860.54</td>
    <td align="right">04-AUG-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.203387E+11</td>
    <td align="right">0.468356E+10</td>
    <td align="right">      237.05</td>
    <td align="right">0.178897E+11</td>
    <td align="right">0.244900E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    80184.41</td>
    <td align="right">11-SEP-06:03</td>
    <td align="right">    59929.26</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">    40020.13</td>
    <td align="right">11-SEP-06:03</td>
    <td align="right">    18159.19</td>
    <td align="right">06-SEP-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116070E+10</td>
    <td align="right">0.283993E+09</td>
    <td align="right">       49.17</td>
    <td align="right">0.975088E+09</td>
    <td align="right">0.185609E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    26446.31</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">    26446.31</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">     4144.92</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">     5727.03</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 64290289.50</td>
    <td align="right"> 16625296.99</td>
    <td align="right">        5.50</td>
    <td align="right"> 54071156.88</td>
    <td align="right"> 10219132.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
    <td align="right">03-NOV-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     5909.86</td>
    <td align="right">03-NOV-13:30</td>
    <td align="right">     4869.43</td>
    <td align="right">03-NOV-14:05</td>
    <td align="right">     1266.83</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">     1509.24</td>
    <td align="right">03-NOV-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.183977E+12</td>
    <td align="right">0.411221E+11</td>
    <td align="right">     1829.49</td>
    <td align="right">0.132937E+12</td>
    <td align="right">0.510401E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.539496E+11</td>
    <td align="right">0.118224E+11</td>
    <td align="right">      434.25</td>
    <td align="right">0.361654E+11</td>
    <td align="right">0.177842E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   110192.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    64343.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">    78472.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22860.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.130721E+09</td>
    <td align="right"> 34036167.74</td>
    <td align="right">       11.00</td>
    <td align="right">0.107656E+09</td>
    <td align="right"> 23064909.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">     7182.26</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">     6334.82</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">     1079.25</td>
    <td align="right">25-MAR-15:40</td>
    <td align="right">     1825.73</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.559596E+10</td>
    <td align="right">0.129824E+10</td>
    <td align="right">       82.73</td>
    <td align="right">0.436753E+10</td>
    <td align="right">0.122843E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">15-APR-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    71540.00</td>
    <td align="right">16-APR-13:42</td>
    <td align="right">    58620.72</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">    26659.85</td>
    <td align="right">16-APR-13:42</td>
    <td align="right">    15798.99</td>
    <td align="right">16-APR-13:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.144017E+11</td>
    <td align="right">0.332858E+10</td>
    <td align="right">      241.27</td>
    <td align="right">0.107951E+11</td>
    <td align="right">0.360654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    68738.95</td>
    <td align="right">30-MAY-14:00</td>
    <td align="right">    61655.48</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">    27550.55</td>
    <td align="right">30-MAY-10:00</td>
    <td align="right">    15972.36</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.423218E+11</td>
    <td align="right">0.955151E+10</td>
    <td align="right">      348.95</td>
    <td align="right">0.315991E+11</td>
    <td align="right">0.107227E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-JUN-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   118246.47</td>
    <td align="right">26-JUN-06:03</td>
    <td align="right">    78538.92</td>
    <td align="right">18-JUN-16:11</td>
    <td align="right">    70369.63</td>
    <td align="right">26-JUN-06:03</td>
    <td align="right">    24390.56</td>
    <td align="right">26-JUN-06:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.569730E+11</td>
    <td align="right">0.125285E+11</td>
    <td align="right">      434.80</td>
    <td align="right">0.383399E+11</td>
    <td align="right">0.186332E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   108307.92</td>
    <td align="right">05-JUL-06:03</td>
    <td align="right">    68352.63</td>
    <td align="right">02-JUL-15:22</td>
    <td align="right">    65298.42</td>
    <td align="right">05-JUL-06:03</td>
    <td align="right">    22599.30</td>
    <td align="right">05-JUL-06:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.519366E+11</td>
    <td align="right">0.115496E+11</td>
    <td align="right">      423.44</td>
    <td align="right">0.362458E+11</td>
    <td align="right">0.156907E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   122888.60</td>
    <td align="right">04-AUG-06:03</td>
    <td align="right">    73698.39</td>
    <td align="right">04-AUG-15:10</td>
    <td align="right">    87527.30</td>
    <td align="right">04-AUG-07:10</td>
    <td align="right">    24994.84</td>
    <td align="right">04-AUG-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.208780E+11</td>
    <td align="right">0.484343E+10</td>
    <td align="right">      233.54</td>
    <td align="right">0.182921E+11</td>
    <td align="right">0.258584E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    80749.09</td>
    <td align="right">11-SEP-10:00</td>
    <td align="right">    67297.08</td>
    <td align="right">07-SEP-15:50</td>
    <td align="right">    30929.59</td>
    <td align="right">11-SEP-10:00</td>
    <td align="right">    18930.86</td>
    <td align="right">06-SEP-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.113308E+10</td>
    <td align="right">0.280362E+09</td>
    <td align="right">       48.17</td>
    <td align="right">0.928267E+09</td>
    <td align="right">0.204808E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    25795.55</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">    25795.55</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">     4065.06</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">     5726.67</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 37434905.75</td>
    <td align="right">  9869529.05</td>
    <td align="right">        4.67</td>
    <td align="right"> 31270865.11</td>
    <td align="right">  6164040.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.12</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     3346.37</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     2938.91</td>
    <td align="right">03-NOV-14:30</td>
    <td align="right">      611.19</td>
    <td align="right">03-NOV-13:30</td>
    <td align="right">      876.85</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.193408E+12</td>
    <td align="right">0.434241E+11</td>
    <td align="right">     1828.56</td>
    <td align="right">0.140707E+12</td>
    <td align="right">0.527015E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.569730E+11</td>
    <td align="right">0.125285E+11</td>
    <td align="right">      434.80</td>
    <td align="right">0.383399E+11</td>
    <td align="right">0.186332E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   122888.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">    78538.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">    87527.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24994.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      363.15</td>
    <td align="right">        0.00</td>
    <td align="right">      363.15</td>
    <td align="right">        1.83</td>
    <td align="right">     2897.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      460.40</td>
    <td align="right">        0.00</td>
    <td align="right">      460.40</td>
    <td align="right">       30.97</td>
    <td align="right">     2317.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      690.00</td>
    <td align="right">        0.00</td>
    <td align="right">      690.00</td>
    <td align="right">      228.48</td>
    <td align="right">     1468.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      796.55</td>
    <td align="right">        3.92</td>
    <td align="right">      792.63</td>
    <td align="right">      454.36</td>
    <td align="right">     1012.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1038.72</td>
    <td align="right">       39.04</td>
    <td align="right">      999.68</td>
    <td align="right">      917.41</td>
    <td align="right">      603.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1214.03</td>
    <td align="right">      110.19</td>
    <td align="right">     1103.84</td>
    <td align="right">     1387.36</td>
    <td align="right">      415.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1138.57</td>
    <td align="right">       76.16</td>
    <td align="right">     1062.41</td>
    <td align="right">     1358.82</td>
    <td align="right">      363.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      953.32</td>
    <td align="right">       16.90</td>
    <td align="right">      936.42</td>
    <td align="right">     1132.46</td>
    <td align="right">      425.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      730.92</td>
    <td align="right">        0.18</td>
    <td align="right">      730.74</td>
    <td align="right">      685.74</td>
    <td align="right">      736.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      543.45</td>
    <td align="right">        0.00</td>
    <td align="right">      543.45</td>
    <td align="right">      269.30</td>
    <td align="right">     1102.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      380.15</td>
    <td align="right">        0.00</td>
    <td align="right">      380.15</td>
    <td align="right">       67.61</td>
    <td align="right">     1714.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      246.59</td>
    <td align="right">        0.00</td>
    <td align="right">      246.59</td>
    <td align="right">        0.54</td>
    <td align="right">     2540.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      714.32</td>
    <td align="right">       20.61</td>
    <td align="right">      693.71</td>
    <td align="right">      547.65</td>
    <td align="right">     1295.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      246.59</td>
    <td align="right">        0.00</td>
    <td align="right">      246.59</td>
    <td align="right">        0.54</td>
    <td align="right">      363.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1214.03</td>
    <td align="right">      110.19</td>
    <td align="right">     1103.84</td>
    <td align="right">     1387.36</td>
    <td align="right">     2897.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      518.77</td>
    <td align="right">      213.48</td>
    <td align="right">      305.30</td>
    <td align="right">      229.30</td>
    <td align="right">     1743.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      687.63</td>
    <td align="right">      302.36</td>
    <td align="right">      385.27</td>
    <td align="right">      403.41</td>
    <td align="right">     1372.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      934.28</td>
    <td align="right">      370.84</td>
    <td align="right">      563.44</td>
    <td align="right">      728.28</td>
    <td align="right">      903.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1147.21</td>
    <td align="right">      502.40</td>
    <td align="right">      644.81</td>
    <td align="right">     1105.72</td>
    <td align="right">      654.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1440.80</td>
    <td align="right">      629.56</td>
    <td align="right">      811.23</td>
    <td align="right">     1612.13</td>
    <td align="right">      410.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1585.56</td>
    <td align="right">      690.49</td>
    <td align="right">      895.07</td>
    <td align="right">     1975.24</td>
    <td align="right">      281.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1602.59</td>
    <td align="right">      739.47</td>
    <td align="right">      863.12</td>
    <td align="right">     2044.79</td>
    <td align="right">      246.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1350.96</td>
    <td align="right">      582.43</td>
    <td align="right">      768.53</td>
    <td align="right">     1727.12</td>
    <td align="right">      285.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1204.93</td>
    <td align="right">      569.39</td>
    <td align="right">      635.54</td>
    <td align="right">     1423.35</td>
    <td align="right">      478.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      767.87</td>
    <td align="right">      320.73</td>
    <td align="right">      447.13</td>
    <td align="right">      690.89</td>
    <td align="right">      695.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      453.05</td>
    <td align="right">      147.16</td>
    <td align="right">      305.89</td>
    <td align="right">      246.69</td>
    <td align="right">     1064.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      350.93</td>
    <td align="right">      150.70</td>
    <td align="right">      200.23</td>
    <td align="right">      160.95</td>
    <td align="right">     1566.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1005.28</td>
    <td align="right">      435.54</td>
    <td align="right">      569.74</td>
    <td align="right">     1032.39</td>
    <td align="right">      805.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      350.93</td>
    <td align="right">      147.16</td>
    <td align="right">      200.23</td>
    <td align="right">      160.95</td>
    <td align="right">      246.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1602.59</td>
    <td align="right">      739.47</td>
    <td align="right">      895.07</td>
    <td align="right">     2044.79</td>
    <td align="right">     1743.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2258.40</td>
    <td align="right">     1545.48</td>
    <td align="right">      712.93</td>
    <td align="right">     2016.45</td>
    <td align="right">     2364.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2419.84</td>
    <td align="right">     1634.86</td>
    <td align="right">      784.98</td>
    <td align="right">     2253.86</td>
    <td align="right">     1898.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2105.80</td>
    <td align="right">     1108.85</td>
    <td align="right">      996.96</td>
    <td align="right">     2059.81</td>
    <td align="right">     1374.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1897.19</td>
    <td align="right">      886.97</td>
    <td align="right">     1010.22</td>
    <td align="right">     2062.90</td>
    <td align="right">     1037.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1571.76</td>
    <td align="right">      426.12</td>
    <td align="right">     1145.63</td>
    <td align="right">     1804.59</td>
    <td align="right">      661.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1525.94</td>
    <td align="right">      310.69</td>
    <td align="right">     1215.25</td>
    <td align="right">     1951.47</td>
    <td align="right">      447.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1615.31</td>
    <td align="right">      407.02</td>
    <td align="right">     1208.30</td>
    <td align="right">     2158.41</td>
    <td align="right">      389.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1819.92</td>
    <td align="right">      652.67</td>
    <td align="right">     1167.25</td>
    <td align="right">     2471.93</td>
    <td align="right">      457.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2205.36</td>
    <td align="right">     1162.04</td>
    <td align="right">     1043.32</td>
    <td align="right">     2796.45</td>
    <td align="right">      750.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2302.86</td>
    <td align="right">     1444.72</td>
    <td align="right">      858.14</td>
    <td align="right">     2567.11</td>
    <td align="right">     1068.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1737.50</td>
    <td align="right">     1087.71</td>
    <td align="right">      649.79</td>
    <td align="right">     1652.31</td>
    <td align="right">     1527.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1852.79</td>
    <td align="right">     1403.47</td>
    <td align="right">      449.32</td>
    <td align="right">     1777.94</td>
    <td align="right">     2186.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1939.91</td>
    <td align="right">     1002.29</td>
    <td align="right">      937.62</td>
    <td align="right">     2130.26</td>
    <td align="right">     1176.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1525.94</td>
    <td align="right">      310.69</td>
    <td align="right">      449.32</td>
    <td align="right">     1652.31</td>
    <td align="right">      389.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2419.84</td>
    <td align="right">     1634.86</td>
    <td align="right">     1215.25</td>
    <td align="right">     2796.45</td>
    <td align="right">     2364.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      514.49</td>
    <td align="right">      208.17</td>
    <td align="right">      306.32</td>
    <td align="right">      237.40</td>
    <td align="right">     1785.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      754.42</td>
    <td align="right">      371.75</td>
    <td align="right">      382.66</td>
    <td align="right">      497.51</td>
    <td align="right">     1423.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      900.62</td>
    <td align="right">      335.08</td>
    <td align="right">      565.54</td>
    <td align="right">      689.61</td>
    <td align="right">      932.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1313.73</td>
    <td align="right">      649.62</td>
    <td align="right">      664.11</td>
    <td align="right">     1348.98</td>
    <td align="right">      680.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1317.53</td>
    <td align="right">      526.32</td>
    <td align="right">      791.21</td>
    <td align="right">     1478.37</td>
    <td align="right">      432.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1545.97</td>
    <td align="right">      669.98</td>
    <td align="right">      875.98</td>
    <td align="right">     1936.78</td>
    <td align="right">      301.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1659.90</td>
    <td align="right">      788.48</td>
    <td align="right">      871.42</td>
    <td align="right">     2140.31</td>
    <td align="right">      267.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1451.17</td>
    <td align="right">      665.99</td>
    <td align="right">      785.18</td>
    <td align="right">     1882.00</td>
    <td align="right">      306.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1174.68</td>
    <td align="right">      557.56</td>
    <td align="right">      617.12</td>
    <td align="right">     1393.43</td>
    <td align="right">      498.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      818.57</td>
    <td align="right">      363.93</td>
    <td align="right">      454.64</td>
    <td align="right">      773.39</td>
    <td align="right">      725.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.97</td>
    <td align="right">      181.19</td>
    <td align="right">      308.78</td>
    <td align="right">      309.75</td>
    <td align="right">     1089.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      376.81</td>
    <td align="right">      177.63</td>
    <td align="right">      199.18</td>
    <td align="right">      207.90</td>
    <td align="right">     1600.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1027.58</td>
    <td align="right">      458.06</td>
    <td align="right">      569.51</td>
    <td align="right">     1077.47</td>
    <td align="right">      834.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      376.81</td>
    <td align="right">      177.63</td>
    <td align="right">      199.18</td>
    <td align="right">      207.90</td>
    <td align="right">      267.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1659.90</td>
    <td align="right">      788.48</td>
    <td align="right">      875.98</td>
    <td align="right">     2140.31</td>
    <td align="right">     1785.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      121.04</td>
    <td align="right">        0.00</td>
    <td align="right">      121.04</td>
    <td align="right">        0.69</td>
    <td align="right">      964.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      153.46</td>
    <td align="right">        0.00</td>
    <td align="right">      153.46</td>
    <td align="right">       10.74</td>
    <td align="right">      773.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      229.99</td>
    <td align="right">        0.00</td>
    <td align="right">      229.99</td>
    <td align="right">       82.95</td>
    <td align="right">      486.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      265.51</td>
    <td align="right">        1.31</td>
    <td align="right">      264.20</td>
    <td align="right">      165.19</td>
    <td align="right">      327.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      346.22</td>
    <td align="right">       13.01</td>
    <td align="right">      333.21</td>
    <td align="right">      325.78</td>
    <td align="right">      188.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      404.66</td>
    <td align="right">       36.73</td>
    <td align="right">      367.93</td>
    <td align="right">      474.69</td>
    <td align="right">      134.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      379.50</td>
    <td align="right">       25.38</td>
    <td align="right">      354.12</td>
    <td align="right">      462.35</td>
    <td align="right">      118.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      317.76</td>
    <td align="right">        5.63</td>
    <td align="right">      312.13</td>
    <td align="right">      381.75</td>
    <td align="right">      143.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      243.63</td>
    <td align="right">        0.06</td>
    <td align="right">      243.57</td>
    <td align="right">      227.73</td>
    <td align="right">      259.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      181.14</td>
    <td align="right">        0.00</td>
    <td align="right">      181.14</td>
    <td align="right">       83.82</td>
    <td align="right">      397.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      126.71</td>
    <td align="right">        0.00</td>
    <td align="right">      126.71</td>
    <td align="right">       20.14</td>
    <td align="right">      602.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       82.19</td>
    <td align="right">        0.00</td>
    <td align="right">       82.19</td>
    <td align="right">        0.09</td>
    <td align="right">      863.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      238.10</td>
    <td align="right">        6.87</td>
    <td align="right">      231.23</td>
    <td align="right">      187.38</td>
    <td align="right">      436.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       82.19</td>
    <td align="right">        0.00</td>
    <td align="right">       82.19</td>
    <td align="right">        0.09</td>
    <td align="right">      118.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.66</td>
    <td align="right">       36.73</td>
    <td align="right">      367.93</td>
    <td align="right">      474.69</td>
    <td align="right">      964.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      121.05</td>
    <td align="right">        0.00</td>
    <td align="right">      121.05</td>
    <td align="right">        0.69</td>
    <td align="right">      964.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      153.47</td>
    <td align="right">        0.00</td>
    <td align="right">      153.47</td>
    <td align="right">       10.74</td>
    <td align="right">      773.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      230.00</td>
    <td align="right">        0.00</td>
    <td align="right">      230.00</td>
    <td align="right">       82.95</td>
    <td align="right">      486.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      265.52</td>
    <td align="right">        1.31</td>
    <td align="right">      264.21</td>
    <td align="right">      165.19</td>
    <td align="right">      327.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      346.24</td>
    <td align="right">       13.01</td>
    <td align="right">      333.22</td>
    <td align="right">      325.79</td>
    <td align="right">      188.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      404.67</td>
    <td align="right">       36.73</td>
    <td align="right">      367.94</td>
    <td align="right">      474.70</td>
    <td align="right">      134.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      379.52</td>
    <td align="right">       25.39</td>
    <td align="right">      354.13</td>
    <td align="right">      462.37</td>
    <td align="right">      118.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      317.77</td>
    <td align="right">        5.63</td>
    <td align="right">      312.14</td>
    <td align="right">      381.76</td>
    <td align="right">      143.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      243.64</td>
    <td align="right">        0.06</td>
    <td align="right">      243.58</td>
    <td align="right">      227.74</td>
    <td align="right">      259.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      181.15</td>
    <td align="right">        0.00</td>
    <td align="right">      181.15</td>
    <td align="right">       83.82</td>
    <td align="right">      397.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      126.72</td>
    <td align="right">        0.00</td>
    <td align="right">      126.72</td>
    <td align="right">       20.14</td>
    <td align="right">      602.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       82.20</td>
    <td align="right">        0.00</td>
    <td align="right">       82.20</td>
    <td align="right">        0.09</td>
    <td align="right">      863.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      238.11</td>
    <td align="right">        6.87</td>
    <td align="right">      231.24</td>
    <td align="right">      187.39</td>
    <td align="right">      436.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       82.20</td>
    <td align="right">        0.00</td>
    <td align="right">       82.20</td>
    <td align="right">        0.09</td>
    <td align="right">      118.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.67</td>
    <td align="right">       36.73</td>
    <td align="right">      367.94</td>
    <td align="right">      474.70</td>
    <td align="right">      964.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      121.05</td>
    <td align="right">        0.00</td>
    <td align="right">      121.05</td>
    <td align="right">        0.69</td>
    <td align="right">      964.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      153.47</td>
    <td align="right">        0.00</td>
    <td align="right">      153.47</td>
    <td align="right">       10.74</td>
    <td align="right">      773.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      230.00</td>
    <td align="right">        0.00</td>
    <td align="right">      230.00</td>
    <td align="right">       82.95</td>
    <td align="right">      486.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      265.52</td>
    <td align="right">        1.31</td>
    <td align="right">      264.21</td>
    <td align="right">      165.19</td>
    <td align="right">      327.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      346.24</td>
    <td align="right">       13.01</td>
    <td align="right">      333.22</td>
    <td align="right">      325.79</td>
    <td align="right">      188.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      404.67</td>
    <td align="right">       36.73</td>
    <td align="right">      367.94</td>
    <td align="right">      474.70</td>
    <td align="right">      134.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      379.52</td>
    <td align="right">       25.39</td>
    <td align="right">      354.13</td>
    <td align="right">      462.37</td>
    <td align="right">      118.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      317.77</td>
    <td align="right">        5.63</td>
    <td align="right">      312.14</td>
    <td align="right">      381.76</td>
    <td align="right">      143.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      243.64</td>
    <td align="right">        0.06</td>
    <td align="right">      243.58</td>
    <td align="right">      227.74</td>
    <td align="right">      259.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      181.15</td>
    <td align="right">        0.00</td>
    <td align="right">      181.15</td>
    <td align="right">       83.82</td>
    <td align="right">      397.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      126.72</td>
    <td align="right">        0.00</td>
    <td align="right">      126.72</td>
    <td align="right">       20.14</td>
    <td align="right">      602.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       82.20</td>
    <td align="right">        0.00</td>
    <td align="right">       82.20</td>
    <td align="right">        0.09</td>
    <td align="right">      863.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      238.11</td>
    <td align="right">        6.87</td>
    <td align="right">      231.24</td>
    <td align="right">      187.39</td>
    <td align="right">      436.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       82.20</td>
    <td align="right">        0.00</td>
    <td align="right">       82.20</td>
    <td align="right">        0.09</td>
    <td align="right">      118.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.67</td>
    <td align="right">       36.73</td>
    <td align="right">      367.94</td>
    <td align="right">      474.70</td>
    <td align="right">      964.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.03</td>
    <td align="right">      205.35</td>
    <td align="right">      293.68</td>
    <td align="right">      224.29</td>
    <td align="right">     1684.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      661.47</td>
    <td align="right">      290.86</td>
    <td align="right">      370.61</td>
    <td align="right">      393.80</td>
    <td align="right">     1334.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      898.73</td>
    <td align="right">      356.73</td>
    <td align="right">      542.00</td>
    <td align="right">      718.86</td>
    <td align="right">      872.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1103.55</td>
    <td align="right">      483.28</td>
    <td align="right">      620.27</td>
    <td align="right">     1091.09</td>
    <td align="right">      623.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1385.98</td>
    <td align="right">      605.61</td>
    <td align="right">      780.37</td>
    <td align="right">     1579.45</td>
    <td align="right">      388.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1525.23</td>
    <td align="right">      664.21</td>
    <td align="right">      861.02</td>
    <td align="right">     1919.79</td>
    <td align="right">      272.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1541.62</td>
    <td align="right">      711.33</td>
    <td align="right">      830.28</td>
    <td align="right">     1982.12</td>
    <td align="right">      241.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1299.55</td>
    <td align="right">      560.26</td>
    <td align="right">      739.29</td>
    <td align="right">     1670.23</td>
    <td align="right">      286.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1159.08</td>
    <td align="right">      547.73</td>
    <td align="right">      611.36</td>
    <td align="right">     1367.79</td>
    <td align="right">      496.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      738.65</td>
    <td align="right">      308.53</td>
    <td align="right">      430.12</td>
    <td align="right">      646.82</td>
    <td align="right">      739.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      435.81</td>
    <td align="right">      141.56</td>
    <td align="right">      294.25</td>
    <td align="right">      228.58</td>
    <td align="right">     1086.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      337.58</td>
    <td align="right">      144.97</td>
    <td align="right">      192.62</td>
    <td align="right">      154.13</td>
    <td align="right">     1543.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      967.03</td>
    <td align="right">      418.97</td>
    <td align="right">      548.06</td>
    <td align="right">     1001.36</td>
    <td align="right">      795.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      337.58</td>
    <td align="right">      141.56</td>
    <td align="right">      192.62</td>
    <td align="right">      154.13</td>
    <td align="right">      241.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1541.62</td>
    <td align="right">      711.33</td>
    <td align="right">      861.02</td>
    <td align="right">     1982.12</td>
    <td align="right">     1684.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.73</td>
    <td align="right">        8.12</td>
    <td align="right">       11.61</td>
    <td align="right">        8.87</td>
    <td align="right">       66.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       26.15</td>
    <td align="right">       11.50</td>
    <td align="right">       14.65</td>
    <td align="right">       15.57</td>
    <td align="right">       52.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       35.53</td>
    <td align="right">       14.10</td>
    <td align="right">       21.43</td>
    <td align="right">       28.42</td>
    <td align="right">       34.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       43.63</td>
    <td align="right">       19.11</td>
    <td align="right">       24.53</td>
    <td align="right">       43.14</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       54.80</td>
    <td align="right">       23.95</td>
    <td align="right">       30.86</td>
    <td align="right">       62.45</td>
    <td align="right">       15.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       60.31</td>
    <td align="right">       26.26</td>
    <td align="right">       34.04</td>
    <td align="right">       75.91</td>
    <td align="right">       10.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.95</td>
    <td align="right">       28.13</td>
    <td align="right">       32.83</td>
    <td align="right">       78.37</td>
    <td align="right">        9.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       51.38</td>
    <td align="right">       22.15</td>
    <td align="right">       29.23</td>
    <td align="right">       66.04</td>
    <td align="right">       11.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       45.83</td>
    <td align="right">       21.66</td>
    <td align="right">       24.17</td>
    <td align="right">       54.08</td>
    <td align="right">       19.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.21</td>
    <td align="right">       12.20</td>
    <td align="right">       17.01</td>
    <td align="right">       25.57</td>
    <td align="right">       29.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.23</td>
    <td align="right">        5.60</td>
    <td align="right">       11.63</td>
    <td align="right">        9.04</td>
    <td align="right">       42.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.35</td>
    <td align="right">        5.73</td>
    <td align="right">        7.62</td>
    <td align="right">        6.09</td>
    <td align="right">       61.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       38.24</td>
    <td align="right">       16.57</td>
    <td align="right">       21.67</td>
    <td align="right">       39.59</td>
    <td align="right">       31.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.35</td>
    <td align="right">        5.60</td>
    <td align="right">        7.62</td>
    <td align="right">        6.09</td>
    <td align="right">        9.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       60.95</td>
    <td align="right">       28.13</td>
    <td align="right">       34.04</td>
    <td align="right">       78.37</td>
    <td align="right">       66.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      752.79</td>
    <td align="right">      515.15</td>
    <td align="right">      237.64</td>
    <td align="right">      689.87</td>
    <td align="right">      781.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      806.60</td>
    <td align="right">      544.94</td>
    <td align="right">      261.66</td>
    <td align="right">      769.12</td>
    <td align="right">      639.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      701.92</td>
    <td align="right">      369.61</td>
    <td align="right">      332.31</td>
    <td align="right">      705.30</td>
    <td align="right">      459.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      632.39</td>
    <td align="right">      295.65</td>
    <td align="right">      336.74</td>
    <td align="right">      705.74</td>
    <td align="right">      341.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      523.91</td>
    <td align="right">      142.04</td>
    <td align="right">      381.87</td>
    <td align="right">      622.69</td>
    <td align="right">      210.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      508.64</td>
    <td align="right">      103.56</td>
    <td align="right">      405.08</td>
    <td align="right">      664.78</td>
    <td align="right">      145.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      538.43</td>
    <td align="right">      135.67</td>
    <td align="right">      402.76</td>
    <td align="right">      729.38</td>
    <td align="right">      129.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      606.63</td>
    <td align="right">      217.55</td>
    <td align="right">      389.08</td>
    <td align="right">      830.50</td>
    <td align="right">      158.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      735.11</td>
    <td align="right">      387.34</td>
    <td align="right">      347.77</td>
    <td align="right">      935.27</td>
    <td align="right">      269.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      767.61</td>
    <td align="right">      481.56</td>
    <td align="right">      286.04</td>
    <td align="right">      854.84</td>
    <td align="right">      395.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      579.16</td>
    <td align="right">      362.56</td>
    <td align="right">      216.59</td>
    <td align="right">      552.04</td>
    <td align="right">      540.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      617.59</td>
    <td align="right">      467.81</td>
    <td align="right">      149.77</td>
    <td align="right">      600.26</td>
    <td align="right">      740.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      646.63</td>
    <td align="right">      334.09</td>
    <td align="right">      312.54</td>
    <td align="right">      721.34</td>
    <td align="right">      399.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      508.64</td>
    <td align="right">      103.56</td>
    <td align="right">      149.77</td>
    <td align="right">      552.04</td>
    <td align="right">      129.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      806.60</td>
    <td align="right">      544.94</td>
    <td align="right">      405.08</td>
    <td align="right">      935.27</td>
    <td align="right">      781.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      752.79</td>
    <td align="right">      515.15</td>
    <td align="right">      237.64</td>
    <td align="right">      689.87</td>
    <td align="right">      781.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      806.60</td>
    <td align="right">      544.94</td>
    <td align="right">      261.66</td>
    <td align="right">      769.12</td>
    <td align="right">      639.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      701.92</td>
    <td align="right">      369.61</td>
    <td align="right">      332.31</td>
    <td align="right">      705.30</td>
    <td align="right">      459.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      632.39</td>
    <td align="right">      295.65</td>
    <td align="right">      336.74</td>
    <td align="right">      705.74</td>
    <td align="right">      341.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      523.91</td>
    <td align="right">      142.04</td>
    <td align="right">      381.87</td>
    <td align="right">      622.69</td>
    <td align="right">      210.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      508.64</td>
    <td align="right">      103.56</td>
    <td align="right">      405.08</td>
    <td align="right">      664.78</td>
    <td align="right">      145.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      538.43</td>
    <td align="right">      135.67</td>
    <td align="right">      402.76</td>
    <td align="right">      729.38</td>
    <td align="right">      129.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      606.63</td>
    <td align="right">      217.55</td>
    <td align="right">      389.08</td>
    <td align="right">      830.50</td>
    <td align="right">      158.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      735.11</td>
    <td align="right">      387.34</td>
    <td align="right">      347.77</td>
    <td align="right">      935.27</td>
    <td align="right">      269.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      767.61</td>
    <td align="right">      481.56</td>
    <td align="right">      286.04</td>
    <td align="right">      854.84</td>
    <td align="right">      395.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      579.16</td>
    <td align="right">      362.56</td>
    <td align="right">      216.59</td>
    <td align="right">      552.04</td>
    <td align="right">      540.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      617.59</td>
    <td align="right">      467.81</td>
    <td align="right">      149.77</td>
    <td align="right">      600.26</td>
    <td align="right">      740.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      646.63</td>
    <td align="right">      334.09</td>
    <td align="right">      312.54</td>
    <td align="right">      721.34</td>
    <td align="right">      399.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      508.64</td>
    <td align="right">      103.56</td>
    <td align="right">      149.77</td>
    <td align="right">      552.04</td>
    <td align="right">      129.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      806.60</td>
    <td align="right">      544.94</td>
    <td align="right">      405.08</td>
    <td align="right">      935.27</td>
    <td align="right">      781.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      752.74</td>
    <td align="right">      515.12</td>
    <td align="right">      237.62</td>
    <td align="right">      689.82</td>
    <td align="right">      780.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      806.55</td>
    <td align="right">      544.91</td>
    <td align="right">      261.64</td>
    <td align="right">      769.07</td>
    <td align="right">      639.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      701.88</td>
    <td align="right">      369.58</td>
    <td align="right">      332.29</td>
    <td align="right">      705.25</td>
    <td align="right">      459.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      632.35</td>
    <td align="right">      295.63</td>
    <td align="right">      336.71</td>
    <td align="right">      705.70</td>
    <td align="right">      341.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      523.88</td>
    <td align="right">      142.03</td>
    <td align="right">      381.85</td>
    <td align="right">      622.65</td>
    <td align="right">      210.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      508.61</td>
    <td align="right">      103.55</td>
    <td align="right">      405.05</td>
    <td align="right">      664.74</td>
    <td align="right">      145.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      538.40</td>
    <td align="right">      135.66</td>
    <td align="right">      402.74</td>
    <td align="right">      729.33</td>
    <td align="right">      129.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      606.59</td>
    <td align="right">      217.54</td>
    <td align="right">      389.06</td>
    <td align="right">      830.45</td>
    <td align="right">      158.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      735.06</td>
    <td align="right">      387.32</td>
    <td align="right">      347.75</td>
    <td align="right">      935.22</td>
    <td align="right">      269.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      767.56</td>
    <td align="right">      481.53</td>
    <td align="right">      286.02</td>
    <td align="right">      854.78</td>
    <td align="right">      395.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      579.12</td>
    <td align="right">      362.54</td>
    <td align="right">      216.58</td>
    <td align="right">      552.00</td>
    <td align="right">      540.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      617.55</td>
    <td align="right">      467.78</td>
    <td align="right">      149.76</td>
    <td align="right">      600.22</td>
    <td align="right">      740.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      646.59</td>
    <td align="right">      334.07</td>
    <td align="right">      312.52</td>
    <td align="right">      721.29</td>
    <td align="right">      399.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      508.61</td>
    <td align="right">      103.55</td>
    <td align="right">      149.76</td>
    <td align="right">      552.00</td>
    <td align="right">      129.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      806.55</td>
    <td align="right">      544.91</td>
    <td align="right">      405.05</td>
    <td align="right">      935.22</td>
    <td align="right">      780.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      494.92</td>
    <td align="right">      200.25</td>
    <td align="right">      294.67</td>
    <td align="right">      234.73</td>
    <td align="right">     1723.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      725.71</td>
    <td align="right">      357.61</td>
    <td align="right">      368.10</td>
    <td align="right">      489.48</td>
    <td align="right">     1382.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      866.35</td>
    <td align="right">      322.33</td>
    <td align="right">      544.02</td>
    <td align="right">      684.92</td>
    <td align="right">      901.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1263.75</td>
    <td align="right">      624.90</td>
    <td align="right">      638.85</td>
    <td align="right">     1325.26</td>
    <td align="right">      655.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1267.40</td>
    <td align="right">      506.30</td>
    <td align="right">      761.11</td>
    <td align="right">     1452.50</td>
    <td align="right">      408.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1487.15</td>
    <td align="right">      644.49</td>
    <td align="right">      842.66</td>
    <td align="right">     1883.13</td>
    <td align="right">      292.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1596.74</td>
    <td align="right">      758.48</td>
    <td align="right">      838.27</td>
    <td align="right">     2073.49</td>
    <td align="right">      266.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1395.96</td>
    <td align="right">      640.65</td>
    <td align="right">      755.31</td>
    <td align="right">     1820.04</td>
    <td align="right">      311.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1129.99</td>
    <td align="right">      536.35</td>
    <td align="right">      593.64</td>
    <td align="right">     1339.29</td>
    <td align="right">      519.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      787.42</td>
    <td align="right">      350.08</td>
    <td align="right">      437.34</td>
    <td align="right">      732.02</td>
    <td align="right">      771.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      471.32</td>
    <td align="right">      174.29</td>
    <td align="right">      297.03</td>
    <td align="right">      292.01</td>
    <td align="right">     1112.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      362.47</td>
    <td align="right">      170.87</td>
    <td align="right">      191.60</td>
    <td align="right">      202.28</td>
    <td align="right">     1575.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      988.48</td>
    <td align="right">      440.63</td>
    <td align="right">      547.85</td>
    <td align="right">     1046.84</td>
    <td align="right">      824.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      362.47</td>
    <td align="right">      170.87</td>
    <td align="right">      191.60</td>
    <td align="right">      202.28</td>
    <td align="right">      266.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1596.74</td>
    <td align="right">      758.48</td>
    <td align="right">      842.66</td>
    <td align="right">     2073.49</td>
    <td align="right">     1723.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.57</td>
    <td align="right">        7.92</td>
    <td align="right">       11.65</td>
    <td align="right">        9.28</td>
    <td align="right">       68.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.69</td>
    <td align="right">       14.14</td>
    <td align="right">       14.55</td>
    <td align="right">       19.35</td>
    <td align="right">       54.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       34.25</td>
    <td align="right">       12.74</td>
    <td align="right">       21.51</td>
    <td align="right">       27.08</td>
    <td align="right">       35.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       49.97</td>
    <td align="right">       24.71</td>
    <td align="right">       25.26</td>
    <td align="right">       52.40</td>
    <td align="right">       25.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       50.11</td>
    <td align="right">       20.02</td>
    <td align="right">       30.09</td>
    <td align="right">       57.43</td>
    <td align="right">       16.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       58.80</td>
    <td align="right">       25.48</td>
    <td align="right">       33.32</td>
    <td align="right">       74.46</td>
    <td align="right">       11.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.13</td>
    <td align="right">       29.99</td>
    <td align="right">       33.14</td>
    <td align="right">       81.98</td>
    <td align="right">       10.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.19</td>
    <td align="right">       25.33</td>
    <td align="right">       29.86</td>
    <td align="right">       71.96</td>
    <td align="right">       12.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       44.68</td>
    <td align="right">       21.21</td>
    <td align="right">       23.47</td>
    <td align="right">       52.95</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.13</td>
    <td align="right">       13.84</td>
    <td align="right">       17.29</td>
    <td align="right">       28.94</td>
    <td align="right">       30.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.64</td>
    <td align="right">        6.89</td>
    <td align="right">       11.74</td>
    <td align="right">       11.55</td>
    <td align="right">       43.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.33</td>
    <td align="right">        6.76</td>
    <td align="right">        7.58</td>
    <td align="right">        8.00</td>
    <td align="right">       62.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.08</td>
    <td align="right">       17.42</td>
    <td align="right">       21.66</td>
    <td align="right">       41.39</td>
    <td align="right">       32.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.33</td>
    <td align="right">        6.76</td>
    <td align="right">        7.58</td>
    <td align="right">        8.00</td>
    <td align="right">       10.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       63.13</td>
    <td align="right">       29.99</td>
    <td align="right">       33.32</td>
    <td align="right">       81.98</td>
    <td align="right">       68.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      363.15</td>
    <td align="right">        0.00</td>
    <td align="right">      363.15</td>
    <td align="right">        1.58</td>
    <td align="right">     2942.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      460.40</td>
    <td align="right">        0.00</td>
    <td align="right">      460.40</td>
    <td align="right">       28.26</td>
    <td align="right">     2376.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      690.00</td>
    <td align="right">        0.00</td>
    <td align="right">      690.00</td>
    <td align="right">      220.53</td>
    <td align="right">     1524.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      796.55</td>
    <td align="right">        3.92</td>
    <td align="right">      792.63</td>
    <td align="right">      446.71</td>
    <td align="right">     1065.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1038.72</td>
    <td align="right">       39.04</td>
    <td align="right">      999.68</td>
    <td align="right">      910.64</td>
    <td align="right">      626.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1214.03</td>
    <td align="right">      110.19</td>
    <td align="right">     1103.84</td>
    <td align="right">     1385.48</td>
    <td align="right">      430.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1138.57</td>
    <td align="right">       76.16</td>
    <td align="right">     1062.41</td>
    <td align="right">     1360.19</td>
    <td align="right">      373.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      953.32</td>
    <td align="right">       16.90</td>
    <td align="right">      936.42</td>
    <td align="right">     1130.92</td>
    <td align="right">      440.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      730.92</td>
    <td align="right">        0.18</td>
    <td align="right">      730.74</td>
    <td align="right">      674.68</td>
    <td align="right">      779.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      543.45</td>
    <td align="right">        0.00</td>
    <td align="right">      543.45</td>
    <td align="right">      246.93</td>
    <td align="right">     1184.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      380.15</td>
    <td align="right">        0.00</td>
    <td align="right">      380.15</td>
    <td align="right">       58.32</td>
    <td align="right">     1797.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      246.59</td>
    <td align="right">        0.00</td>
    <td align="right">      246.59</td>
    <td align="right">        0.20</td>
    <td align="right">     2607.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      714.32</td>
    <td align="right">       20.61</td>
    <td align="right">      693.71</td>
    <td align="right">      541.78</td>
    <td align="right">     1340.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      246.59</td>
    <td align="right">        0.00</td>
    <td align="right">      246.59</td>
    <td align="right">        0.20</td>
    <td align="right">      373.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1214.03</td>
    <td align="right">      110.19</td>
    <td align="right">     1103.84</td>
    <td align="right">     1385.48</td>
    <td align="right">     2942.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      518.77</td>
    <td align="right">      213.48</td>
    <td align="right">      305.30</td>
    <td align="right">      227.29</td>
    <td align="right">     1769.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      687.63</td>
    <td align="right">      302.36</td>
    <td align="right">      385.27</td>
    <td align="right">      397.92</td>
    <td align="right">     1408.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      934.28</td>
    <td align="right">      370.84</td>
    <td align="right">      563.44</td>
    <td align="right">      717.77</td>
    <td align="right">      938.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1147.21</td>
    <td align="right">      502.40</td>
    <td align="right">      644.81</td>
    <td align="right">     1097.44</td>
    <td align="right">      686.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1440.80</td>
    <td align="right">      629.56</td>
    <td align="right">      811.23</td>
    <td align="right">     1607.85</td>
    <td align="right">      423.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1585.56</td>
    <td align="right">      690.49</td>
    <td align="right">      895.07</td>
    <td align="right">     1972.62</td>
    <td align="right">      291.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1602.59</td>
    <td align="right">      739.47</td>
    <td align="right">      863.12</td>
    <td align="right">     2044.23</td>
    <td align="right">      252.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1350.96</td>
    <td align="right">      582.43</td>
    <td align="right">      768.53</td>
    <td align="right">     1724.61</td>
    <td align="right">      294.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1204.93</td>
    <td align="right">      569.39</td>
    <td align="right">      635.54</td>
    <td align="right">     1414.95</td>
    <td align="right">      502.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      767.87</td>
    <td align="right">      320.73</td>
    <td align="right">      447.13</td>
    <td align="right">      668.98</td>
    <td align="right">      745.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      453.05</td>
    <td align="right">      147.16</td>
    <td align="right">      305.89</td>
    <td align="right">      235.39</td>
    <td align="right">     1114.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      350.93</td>
    <td align="right">      150.70</td>
    <td align="right">      200.23</td>
    <td align="right">      157.76</td>
    <td align="right">     1605.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1005.28</td>
    <td align="right">      435.54</td>
    <td align="right">      569.74</td>
    <td align="right">     1025.64</td>
    <td align="right">      833.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      350.93</td>
    <td align="right">      147.16</td>
    <td align="right">      200.23</td>
    <td align="right">      157.76</td>
    <td align="right">      252.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1602.59</td>
    <td align="right">      739.47</td>
    <td align="right">      895.07</td>
    <td align="right">     2044.23</td>
    <td align="right">     1769.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2258.40</td>
    <td align="right">     1545.48</td>
    <td align="right">      712.93</td>
    <td align="right">     2008.46</td>
    <td align="right">     2411.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2419.84</td>
    <td align="right">     1634.86</td>
    <td align="right">      784.98</td>
    <td align="right">     2241.53</td>
    <td align="right">     1958.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2105.80</td>
    <td align="right">     1108.85</td>
    <td align="right">      996.96</td>
    <td align="right">     2049.16</td>
    <td align="right">     1428.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1897.19</td>
    <td align="right">      886.97</td>
    <td align="right">     1010.22</td>
    <td align="right">     2057.00</td>
    <td align="right">     1088.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1571.76</td>
    <td align="right">      426.12</td>
    <td align="right">     1145.63</td>
    <td align="right">     1803.35</td>
    <td align="right">      685.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1525.94</td>
    <td align="right">      310.69</td>
    <td align="right">     1215.25</td>
    <td align="right">     1952.92</td>
    <td align="right">      464.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1615.31</td>
    <td align="right">      407.02</td>
    <td align="right">     1208.30</td>
    <td align="right">     2162.16</td>
    <td align="right">      400.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1819.92</td>
    <td align="right">      652.67</td>
    <td align="right">     1167.25</td>
    <td align="right">     2474.27</td>
    <td align="right">      473.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2205.36</td>
    <td align="right">     1162.04</td>
    <td align="right">     1043.32</td>
    <td align="right">     2789.84</td>
    <td align="right">      789.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2302.86</td>
    <td align="right">     1444.72</td>
    <td align="right">      858.14</td>
    <td align="right">     2544.58</td>
    <td align="right">     1142.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1737.50</td>
    <td align="right">     1087.71</td>
    <td align="right">      649.79</td>
    <td align="right">     1631.66</td>
    <td align="right">     1603.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1852.79</td>
    <td align="right">     1403.47</td>
    <td align="right">      449.32</td>
    <td align="right">     1767.33</td>
    <td align="right">     2251.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1939.91</td>
    <td align="right">     1002.29</td>
    <td align="right">      937.62</td>
    <td align="right">     2122.72</td>
    <td align="right">     1221.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1525.94</td>
    <td align="right">      310.69</td>
    <td align="right">      449.32</td>
    <td align="right">     1631.66</td>
    <td align="right">      400.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2419.84</td>
    <td align="right">     1634.86</td>
    <td align="right">     1215.25</td>
    <td align="right">     2789.84</td>
    <td align="right">     2411.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      514.49</td>
    <td align="right">      208.17</td>
    <td align="right">      306.32</td>
    <td align="right">      236.68</td>
    <td align="right">     1814.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      754.42</td>
    <td align="right">      371.75</td>
    <td align="right">      382.66</td>
    <td align="right">      494.58</td>
    <td align="right">     1461.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      900.62</td>
    <td align="right">      335.08</td>
    <td align="right">      565.54</td>
    <td align="right">      684.34</td>
    <td align="right">      968.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1313.73</td>
    <td align="right">      649.62</td>
    <td align="right">      664.11</td>
    <td align="right">     1345.60</td>
    <td align="right">      715.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1317.53</td>
    <td align="right">      526.32</td>
    <td align="right">      791.21</td>
    <td align="right">     1477.20</td>
    <td align="right">      448.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1545.97</td>
    <td align="right">      669.98</td>
    <td align="right">      875.98</td>
    <td align="right">     1938.02</td>
    <td align="right">      312.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1659.90</td>
    <td align="right">      788.48</td>
    <td align="right">      871.42</td>
    <td align="right">     2143.25</td>
    <td align="right">      275.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1451.17</td>
    <td align="right">      665.99</td>
    <td align="right">      785.18</td>
    <td align="right">     1883.60</td>
    <td align="right">      317.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1174.68</td>
    <td align="right">      557.56</td>
    <td align="right">      617.12</td>
    <td align="right">     1387.80</td>
    <td align="right">      525.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      818.57</td>
    <td align="right">      363.93</td>
    <td align="right">      454.64</td>
    <td align="right">      758.84</td>
    <td align="right">      777.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.97</td>
    <td align="right">      181.19</td>
    <td align="right">      308.78</td>
    <td align="right">      301.07</td>
    <td align="right">     1141.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      376.81</td>
    <td align="right">      177.63</td>
    <td align="right">      199.18</td>
    <td align="right">      205.75</td>
    <td align="right">     1642.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1027.58</td>
    <td align="right">      458.06</td>
    <td align="right">      569.51</td>
    <td align="right">     1074.25</td>
    <td align="right">      864.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      376.81</td>
    <td align="right">      177.63</td>
    <td align="right">      199.18</td>
    <td align="right">      205.75</td>
    <td align="right">      275.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1659.90</td>
    <td align="right">      788.48</td>
    <td align="right">      875.98</td>
    <td align="right">     2143.25</td>
    <td align="right">     1814.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.972653E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.972653E+09</td>
    <td align="right">  4889264.93</td>
    <td align="right">0.776019E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111380E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111380E+10</td>
    <td align="right"> 74927652.53</td>
    <td align="right">0.560641E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.184809E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.184809E+10</td>
    <td align="right">0.611950E+09</td>
    <td align="right">0.393433E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.206467E+10</td>
    <td align="right"> 10172528.45</td>
    <td align="right">0.205450E+10</td>
    <td align="right">0.117769E+10</td>
    <td align="right">0.262433E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.278211E+10</td>
    <td align="right">0.104573E+09</td>
    <td align="right">0.267754E+10</td>
    <td align="right">0.245718E+10</td>
    <td align="right">0.161555E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.314676E+10</td>
    <td align="right">0.285609E+09</td>
    <td align="right">0.286115E+10</td>
    <td align="right">0.359603E+10</td>
    <td align="right">0.107711E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.304954E+10</td>
    <td align="right">0.203981E+09</td>
    <td align="right">0.284556E+10</td>
    <td align="right">0.363947E+10</td>
    <td align="right">0.973468E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.255336E+10</td>
    <td align="right"> 45252673.04</td>
    <td align="right">0.250811E+10</td>
    <td align="right">0.303317E+10</td>
    <td align="right">0.113908E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.189454E+10</td>
    <td align="right">   469762.04</td>
    <td align="right">0.189407E+10</td>
    <td align="right">0.177745E+10</td>
    <td align="right">0.191012E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145558E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145558E+10</td>
    <td align="right">0.721289E+09</td>
    <td align="right">0.295267E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.985350E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.985350E+09</td>
    <td align="right">0.175240E+09</td>
    <td align="right">0.444308E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.660462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.660462E+09</td>
    <td align="right">  1447740.26</td>
    <td align="right">0.680569E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.225269E+11</td>
    <td align="right">0.650058E+09</td>
    <td align="right">0.218769E+11</td>
    <td align="right">0.172707E+11</td>
    <td align="right">0.408420E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.660462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.660462E+09</td>
    <td align="right">  1447740.26</td>
    <td align="right">0.973468E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.314676E+10</td>
    <td align="right">0.285609E+09</td>
    <td align="right">0.286115E+10</td>
    <td align="right">0.363947E+10</td>
    <td align="right">0.776019E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138948E+10</td>
    <td align="right">0.571775E+09</td>
    <td align="right">0.817705E+09</td>
    <td align="right">0.614161E+09</td>
    <td align="right">0.466942E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166351E+10</td>
    <td align="right">0.731481E+09</td>
    <td align="right">0.932034E+09</td>
    <td align="right">0.975930E+09</td>
    <td align="right">0.332082E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.250237E+10</td>
    <td align="right">0.993267E+09</td>
    <td align="right">0.150911E+10</td>
    <td align="right">0.195063E+10</td>
    <td align="right">0.241876E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.297356E+10</td>
    <td align="right">0.130222E+10</td>
    <td align="right">0.167134E+10</td>
    <td align="right">0.286602E+10</td>
    <td align="right">0.169558E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.385903E+10</td>
    <td align="right">0.168622E+10</td>
    <td align="right">0.217281E+10</td>
    <td align="right">0.431793E+10</td>
    <td align="right">0.109942E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.410977E+10</td>
    <td align="right">0.178974E+10</td>
    <td align="right">0.232003E+10</td>
    <td align="right">0.511981E+10</td>
    <td align="right">0.730353E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.429239E+10</td>
    <td align="right">0.198061E+10</td>
    <td align="right">0.231178E+10</td>
    <td align="right">0.547676E+10</td>
    <td align="right">0.659091E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.361840E+10</td>
    <td align="right">0.155997E+10</td>
    <td align="right">0.205843E+10</td>
    <td align="right">0.462593E+10</td>
    <td align="right">0.764404E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.312318E+10</td>
    <td align="right">0.147587E+10</td>
    <td align="right">0.164732E+10</td>
    <td align="right">0.368933E+10</td>
    <td align="right">0.123965E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205665E+10</td>
    <td align="right">0.859048E+09</td>
    <td align="right">0.119760E+10</td>
    <td align="right">0.185049E+10</td>
    <td align="right">0.186363E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117430E+10</td>
    <td align="right">0.381434E+09</td>
    <td align="right">0.792865E+09</td>
    <td align="right">0.639409E+09</td>
    <td align="right">0.275904E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.939944E+09</td>
    <td align="right">0.403635E+09</td>
    <td align="right">0.536309E+09</td>
    <td align="right">0.431086E+09</td>
    <td align="right">0.419664E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.317026E+11</td>
    <td align="right">0.137353E+11</td>
    <td align="right">0.179673E+11</td>
    <td align="right">0.325575E+11</td>
    <td align="right">0.254168E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.939944E+09</td>
    <td align="right">0.381434E+09</td>
    <td align="right">0.536309E+09</td>
    <td align="right">0.431086E+09</td>
    <td align="right">0.659091E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.429239E+10</td>
    <td align="right">0.198061E+10</td>
    <td align="right">0.232003E+10</td>
    <td align="right">0.547676E+10</td>
    <td align="right">0.466942E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.604891E+10</td>
    <td align="right">0.413940E+10</td>
    <td align="right">0.190951E+10</td>
    <td align="right">0.540086E+10</td>
    <td align="right">0.633240E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.585407E+10</td>
    <td align="right">0.395506E+10</td>
    <td align="right">0.189902E+10</td>
    <td align="right">0.545255E+10</td>
    <td align="right">0.459164E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.564018E+10</td>
    <td align="right">0.296993E+10</td>
    <td align="right">0.267025E+10</td>
    <td align="right">0.551701E+10</td>
    <td align="right">0.368099E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.491751E+10</td>
    <td align="right">0.229903E+10</td>
    <td align="right">0.261848E+10</td>
    <td align="right">0.534703E+10</td>
    <td align="right">0.268836E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.420979E+10</td>
    <td align="right">0.114133E+10</td>
    <td align="right">0.306846E+10</td>
    <td align="right">0.483340E+10</td>
    <td align="right">0.177110E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.395523E+10</td>
    <td align="right">0.805306E+09</td>
    <td align="right">0.314992E+10</td>
    <td align="right">0.505821E+10</td>
    <td align="right">0.116013E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.432645E+10</td>
    <td align="right">0.109015E+10</td>
    <td align="right">0.323630E+10</td>
    <td align="right">0.578108E+10</td>
    <td align="right">0.104289E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.487447E+10</td>
    <td align="right">0.174810E+10</td>
    <td align="right">0.312637E+10</td>
    <td align="right">0.662082E+10</td>
    <td align="right">0.122452E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.571629E+10</td>
    <td align="right">0.301201E+10</td>
    <td align="right">0.270427E+10</td>
    <td align="right">0.724840E+10</td>
    <td align="right">0.194547E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.616797E+10</td>
    <td align="right">0.386954E+10</td>
    <td align="right">0.229844E+10</td>
    <td align="right">0.687575E+10</td>
    <td align="right">0.286192E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.450361E+10</td>
    <td align="right">0.281934E+10</td>
    <td align="right">0.168426E+10</td>
    <td align="right">0.428279E+10</td>
    <td align="right">0.395891E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.496252E+10</td>
    <td align="right">0.375905E+10</td>
    <td align="right">0.120347E+10</td>
    <td align="right">0.476204E+10</td>
    <td align="right">0.585599E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.611770E+11</td>
    <td align="right">0.316083E+11</td>
    <td align="right">0.295687E+11</td>
    <td align="right">0.671799E+11</td>
    <td align="right">0.371143E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.395523E+10</td>
    <td align="right">0.805306E+09</td>
    <td align="right">0.120347E+10</td>
    <td align="right">0.428279E+10</td>
    <td align="right">0.104289E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.616797E+10</td>
    <td align="right">0.413940E+10</td>
    <td align="right">0.323630E+10</td>
    <td align="right">0.724840E+10</td>
    <td align="right">0.633240E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137802E+10</td>
    <td align="right">0.557565E+09</td>
    <td align="right">0.820458E+09</td>
    <td align="right">0.635861E+09</td>
    <td align="right">0.478215E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.182508E+10</td>
    <td align="right">0.899346E+09</td>
    <td align="right">0.925736E+09</td>
    <td align="right">0.120357E+10</td>
    <td align="right">0.344263E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.241221E+10</td>
    <td align="right">0.897475E+09</td>
    <td align="right">0.151474E+10</td>
    <td align="right">0.184705E+10</td>
    <td align="right">0.249772E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.340519E+10</td>
    <td align="right">0.168381E+10</td>
    <td align="right">0.172138E+10</td>
    <td align="right">0.349655E+10</td>
    <td align="right">0.176293E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.352888E+10</td>
    <td align="right">0.140970E+10</td>
    <td align="right">0.211917E+10</td>
    <td align="right">0.395967E+10</td>
    <td align="right">0.115728E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.400715E+10</td>
    <td align="right">0.173660E+10</td>
    <td align="right">0.227055E+10</td>
    <td align="right">0.502013E+10</td>
    <td align="right">0.781318E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.444587E+10</td>
    <td align="right">0.211186E+10</td>
    <td align="right">0.233401E+10</td>
    <td align="right">0.573261E+10</td>
    <td align="right">0.717741E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.388681E+10</td>
    <td align="right">0.178379E+10</td>
    <td align="right">0.210302E+10</td>
    <td align="right">0.504074E+10</td>
    <td align="right">0.821122E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.304477E+10</td>
    <td align="right">0.144521E+10</td>
    <td align="right">0.159957E+10</td>
    <td align="right">0.361177E+10</td>
    <td align="right">0.129332E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.219245E+10</td>
    <td align="right">0.974738E+09</td>
    <td align="right">0.121771E+10</td>
    <td align="right">0.207144E+10</td>
    <td align="right">0.194270E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126999E+10</td>
    <td align="right">0.469642E+09</td>
    <td align="right">0.800349E+09</td>
    <td align="right">0.802864E+09</td>
    <td align="right">0.282320E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100925E+10</td>
    <td align="right">0.475773E+09</td>
    <td align="right">0.533472E+09</td>
    <td align="right">0.556841E+09</td>
    <td align="right">0.428643E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.324057E+11</td>
    <td align="right">0.144455E+11</td>
    <td align="right">0.179602E+11</td>
    <td align="right">0.339791E+11</td>
    <td align="right">0.263085E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.100925E+10</td>
    <td align="right">0.469642E+09</td>
    <td align="right">0.533472E+09</td>
    <td align="right">0.556841E+09</td>
    <td align="right">0.717741E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.444587E+10</td>
    <td align="right">0.211186E+10</td>
    <td align="right">0.233401E+10</td>
    <td align="right">0.573261E+10</td>
    <td align="right">0.478215E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.324202E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.324202E+09</td>
    <td align="right">  1844928.57</td>
    <td align="right">0.258354E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.371248E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.371248E+09</td>
    <td align="right"> 25992017.52</td>
    <td align="right">0.187048E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.616000E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.616000E+09</td>
    <td align="right">0.222176E+09</td>
    <td align="right">0.130282E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.688190E+09</td>
    <td align="right">  3390682.39</td>
    <td align="right">0.684800E+09</td>
    <td align="right">0.428163E+09</td>
    <td align="right">0.847742E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.927327E+09</td>
    <td align="right"> 34856080.88</td>
    <td align="right">0.892471E+09</td>
    <td align="right">0.872581E+09</td>
    <td align="right">0.506147E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104887E+10</td>
    <td align="right"> 95198633.35</td>
    <td align="right">0.953672E+09</td>
    <td align="right">0.123039E+10</td>
    <td align="right">0.347550E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101647E+10</td>
    <td align="right"> 67990399.01</td>
    <td align="right">0.948475E+09</td>
    <td align="right">0.123836E+10</td>
    <td align="right">0.317734E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.851080E+09</td>
    <td align="right"> 15083510.68</td>
    <td align="right">0.835996E+09</td>
    <td align="right">0.102247E+10</td>
    <td align="right">0.385009E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.631484E+09</td>
    <td align="right">   156579.94</td>
    <td align="right">0.631328E+09</td>
    <td align="right">0.590287E+09</td>
    <td align="right">0.672320E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.485171E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.485171E+09</td>
    <td align="right">0.224490E+09</td>
    <td align="right">0.106492E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.328434E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.328434E+09</td>
    <td align="right"> 52198154.24</td>
    <td align="right">0.156144E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.220144E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.220144E+09</td>
    <td align="right">   234715.27</td>
    <td align="right">0.231375E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750862E+10</td>
    <td align="right">0.216676E+09</td>
    <td align="right">0.729194E+10</td>
    <td align="right">0.590918E+10</td>
    <td align="right">0.137734E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220144E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.220144E+09</td>
    <td align="right">   234715.27</td>
    <td align="right">0.317734E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104887E+10</td>
    <td align="right"> 95198633.35</td>
    <td align="right">0.953672E+09</td>
    <td align="right">0.123836E+10</td>
    <td align="right">0.258354E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.324215E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.324215E+09</td>
    <td align="right">  1844520.29</td>
    <td align="right">0.258371E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.371263E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.371263E+09</td>
    <td align="right"> 25991039.50</td>
    <td align="right">0.187060E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.616024E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.616024E+09</td>
    <td align="right">0.222177E+09</td>
    <td align="right">0.130291E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.688218E+09</td>
    <td align="right">  3390773.53</td>
    <td align="right">0.684827E+09</td>
    <td align="right">0.428175E+09</td>
    <td align="right">0.847798E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.927363E+09</td>
    <td align="right"> 34857017.82</td>
    <td align="right">0.892506E+09</td>
    <td align="right">0.872608E+09</td>
    <td align="right">0.506177E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104891E+10</td>
    <td align="right"> 95201192.32</td>
    <td align="right">0.953710E+09</td>
    <td align="right">0.123043E+10</td>
    <td align="right">0.347570E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101651E+10</td>
    <td align="right"> 67992226.61</td>
    <td align="right">0.948514E+09</td>
    <td align="right">0.123841E+10</td>
    <td align="right">0.317751E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.851113E+09</td>
    <td align="right"> 15083916.13</td>
    <td align="right">0.836030E+09</td>
    <td align="right">0.102251E+10</td>
    <td align="right">0.385031E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.631510E+09</td>
    <td align="right">   156584.15</td>
    <td align="right">0.631353E+09</td>
    <td align="right">0.590308E+09</td>
    <td align="right">0.672359E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.485190E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.485190E+09</td>
    <td align="right">0.224493E+09</td>
    <td align="right">0.106498E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.328447E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.328447E+09</td>
    <td align="right"> 52197319.53</td>
    <td align="right">0.156155E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.220152E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.220152E+09</td>
    <td align="right">   234667.02</td>
    <td align="right">0.231390E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750891E+10</td>
    <td align="right">0.216682E+09</td>
    <td align="right">0.729223E+10</td>
    <td align="right">0.590938E+10</td>
    <td align="right">0.137743E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220152E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.220152E+09</td>
    <td align="right">   234667.02</td>
    <td align="right">0.317751E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104891E+10</td>
    <td align="right"> 95201192.32</td>
    <td align="right">0.953710E+09</td>
    <td align="right">0.123841E+10</td>
    <td align="right">0.258371E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.324215E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.324215E+09</td>
    <td align="right">  1844520.29</td>
    <td align="right">0.258371E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.371263E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.371263E+09</td>
    <td align="right"> 25991039.50</td>
    <td align="right">0.187060E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.616024E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.616024E+09</td>
    <td align="right">0.222177E+09</td>
    <td align="right">0.130291E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.688218E+09</td>
    <td align="right">  3390773.53</td>
    <td align="right">0.684827E+09</td>
    <td align="right">0.428175E+09</td>
    <td align="right">0.847798E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.927363E+09</td>
    <td align="right"> 34857017.82</td>
    <td align="right">0.892506E+09</td>
    <td align="right">0.872608E+09</td>
    <td align="right">0.506177E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104891E+10</td>
    <td align="right"> 95201192.32</td>
    <td align="right">0.953710E+09</td>
    <td align="right">0.123043E+10</td>
    <td align="right">0.347570E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101651E+10</td>
    <td align="right"> 67992226.61</td>
    <td align="right">0.948514E+09</td>
    <td align="right">0.123841E+10</td>
    <td align="right">0.317751E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.851113E+09</td>
    <td align="right"> 15083916.13</td>
    <td align="right">0.836030E+09</td>
    <td align="right">0.102251E+10</td>
    <td align="right">0.385031E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.631510E+09</td>
    <td align="right">   156584.15</td>
    <td align="right">0.631353E+09</td>
    <td align="right">0.590308E+09</td>
    <td align="right">0.672359E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.485190E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.485190E+09</td>
    <td align="right">0.224493E+09</td>
    <td align="right">0.106498E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.328447E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.328447E+09</td>
    <td align="right"> 52197319.53</td>
    <td align="right">0.156155E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.220152E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.220152E+09</td>
    <td align="right">   234667.02</td>
    <td align="right">0.231390E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.750891E+10</td>
    <td align="right">0.216682E+09</td>
    <td align="right">0.729223E+10</td>
    <td align="right">0.590938E+10</td>
    <td align="right">0.137743E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220152E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.220152E+09</td>
    <td align="right">   234667.02</td>
    <td align="right">0.317751E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104891E+10</td>
    <td align="right"> 95201192.32</td>
    <td align="right">0.953710E+09</td>
    <td align="right">0.123841E+10</td>
    <td align="right">0.258371E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133661E+10</td>
    <td align="right">0.550017E+09</td>
    <td align="right">0.786592E+09</td>
    <td align="right">0.600735E+09</td>
    <td align="right">0.451095E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.160022E+10</td>
    <td align="right">0.703645E+09</td>
    <td align="right">0.896572E+09</td>
    <td align="right">0.952689E+09</td>
    <td align="right">0.322957E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.240716E+10</td>
    <td align="right">0.955469E+09</td>
    <td align="right">0.145169E+10</td>
    <td align="right">0.192538E+10</td>
    <td align="right">0.233731E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.286041E+10</td>
    <td align="right">0.125266E+10</td>
    <td align="right">0.160775E+10</td>
    <td align="right">0.282809E+10</td>
    <td align="right">0.161666E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.371220E+10</td>
    <td align="right">0.162206E+10</td>
    <td align="right">0.209014E+10</td>
    <td align="right">0.423041E+10</td>
    <td align="right">0.103932E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.395339E+10</td>
    <td align="right">0.172163E+10</td>
    <td align="right">0.223176E+10</td>
    <td align="right">0.497610E+10</td>
    <td align="right">0.706154E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.412906E+10</td>
    <td align="right">0.190524E+10</td>
    <td align="right">0.222383E+10</td>
    <td align="right">0.530891E+10</td>
    <td align="right">0.646272E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.348072E+10</td>
    <td align="right">0.150061E+10</td>
    <td align="right">0.198011E+10</td>
    <td align="right">0.447354E+10</td>
    <td align="right">0.766973E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.300435E+10</td>
    <td align="right">0.141970E+10</td>
    <td align="right">0.158464E+10</td>
    <td align="right">0.354531E+10</td>
    <td align="right">0.128793E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.197840E+10</td>
    <td align="right">0.826358E+09</td>
    <td align="right">0.115204E+10</td>
    <td align="right">0.173245E+10</td>
    <td align="right">0.198044E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112962E+10</td>
    <td align="right">0.366919E+09</td>
    <td align="right">0.762698E+09</td>
    <td align="right">0.592482E+09</td>
    <td align="right">0.281666E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.904179E+09</td>
    <td align="right">0.388275E+09</td>
    <td align="right">0.515904E+09</td>
    <td align="right">0.412832E+09</td>
    <td align="right">0.413339E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.304963E+11</td>
    <td align="right">0.132126E+11</td>
    <td align="right">0.172837E+11</td>
    <td align="right">0.315789E+11</td>
    <td align="right">0.250716E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.904179E+09</td>
    <td align="right">0.366919E+09</td>
    <td align="right">0.515904E+09</td>
    <td align="right">0.412832E+09</td>
    <td align="right">0.646272E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.412906E+10</td>
    <td align="right">0.190524E+10</td>
    <td align="right">0.223176E+10</td>
    <td align="right">0.530891E+10</td>
    <td align="right">0.451095E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 52848333.44</td>
    <td align="right"> 21747177.24</td>
    <td align="right"> 31101156.20</td>
    <td align="right"> 23752538.76</td>
    <td align="right">0.178359E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 63271121.83</td>
    <td align="right"> 27821483.10</td>
    <td align="right"> 35449638.73</td>
    <td align="right"> 37668468.89</td>
    <td align="right">0.127694E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 95176819.75</td>
    <td align="right"> 37778372.49</td>
    <td align="right"> 57398447.26</td>
    <td align="right"> 76127942.97</td>
    <td align="right"> 92415235.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.113098E+09</td>
    <td align="right"> 49529090.55</td>
    <td align="right"> 63569016.08</td>
    <td align="right">0.111820E+09</td>
    <td align="right"> 63921122.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.146777E+09</td>
    <td align="right"> 64134625.01</td>
    <td align="right"> 82642305.37</td>
    <td align="right">0.167266E+09</td>
    <td align="right"> 41093642.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156314E+09</td>
    <td align="right"> 68071882.56</td>
    <td align="right"> 88241725.46</td>
    <td align="right">0.196750E+09</td>
    <td align="right"> 27920684.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.163259E+09</td>
    <td align="right"> 75331340.01</td>
    <td align="right"> 87928116.42</td>
    <td align="right">0.209910E+09</td>
    <td align="right"> 25553004.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137625E+09</td>
    <td align="right"> 59332787.70</td>
    <td align="right"> 78291826.23</td>
    <td align="right">0.176880E+09</td>
    <td align="right"> 30325423.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118789E+09</td>
    <td align="right"> 56133846.95</td>
    <td align="right"> 62655254.45</td>
    <td align="right">0.140178E+09</td>
    <td align="right"> 50923734.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 78223966.07</td>
    <td align="right"> 32673432.69</td>
    <td align="right"> 45550533.38</td>
    <td align="right"> 68499466.10</td>
    <td align="right"> 78304672.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 44664048.95</td>
    <td align="right"> 14507661.16</td>
    <td align="right"> 30156387.79</td>
    <td align="right"> 23426191.42</td>
    <td align="right">0.111368E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 35750404.86</td>
    <td align="right"> 15352039.08</td>
    <td align="right"> 20398365.78</td>
    <td align="right"> 16323016.00</td>
    <td align="right">0.163431E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120580E+10</td>
    <td align="right">0.522414E+09</td>
    <td align="right">0.683383E+09</td>
    <td align="right">0.124860E+10</td>
    <td align="right">0.991310E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 35750404.86</td>
    <td align="right"> 14507661.16</td>
    <td align="right"> 20398365.78</td>
    <td align="right"> 16323016.00</td>
    <td align="right"> 25553004.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.163259E+09</td>
    <td align="right"> 75331340.01</td>
    <td align="right"> 88241725.46</td>
    <td align="right">0.209910E+09</td>
    <td align="right">0.178359E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.201627E+10</td>
    <td align="right">0.137977E+10</td>
    <td align="right">0.636494E+09</td>
    <td align="right">0.184774E+10</td>
    <td align="right">0.209193E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.195132E+10</td>
    <td align="right">0.131833E+10</td>
    <td align="right">0.632997E+09</td>
    <td align="right">0.186064E+10</td>
    <td align="right">0.154604E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188003E+10</td>
    <td align="right">0.989958E+09</td>
    <td align="right">0.890072E+09</td>
    <td align="right">0.188907E+10</td>
    <td align="right">0.122976E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163915E+10</td>
    <td align="right">0.766329E+09</td>
    <td align="right">0.872818E+09</td>
    <td align="right">0.182928E+10</td>
    <td align="right">0.885328E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.140325E+10</td>
    <td align="right">0.380436E+09</td>
    <td align="right">0.102281E+10</td>
    <td align="right">0.166782E+10</td>
    <td align="right">0.563679E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.131839E+10</td>
    <td align="right">0.268430E+09</td>
    <td align="right">0.104996E+10</td>
    <td align="right">0.172311E+10</td>
    <td align="right">0.376199E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.144213E+10</td>
    <td align="right">0.363376E+09</td>
    <td align="right">0.107876E+10</td>
    <td align="right">0.195356E+10</td>
    <td align="right">0.347459E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162480E+10</td>
    <td align="right">0.582689E+09</td>
    <td align="right">0.104211E+10</td>
    <td align="right">0.222441E+10</td>
    <td align="right">0.425845E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190540E+10</td>
    <td align="right">0.100398E+10</td>
    <td align="right">0.901415E+09</td>
    <td align="right">0.242423E+10</td>
    <td align="right">0.699304E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205596E+10</td>
    <td align="right">0.128982E+10</td>
    <td align="right">0.766136E+09</td>
    <td align="right">0.228959E+10</td>
    <td align="right">0.105947E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150117E+10</td>
    <td align="right">0.939761E+09</td>
    <td align="right">0.561413E+09</td>
    <td align="right">0.143088E+10</td>
    <td align="right">0.140216E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165414E+10</td>
    <td align="right">0.125299E+10</td>
    <td align="right">0.401152E+09</td>
    <td align="right">0.160773E+10</td>
    <td align="right">0.198383E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.203920E+11</td>
    <td align="right">0.105359E+11</td>
    <td align="right">0.985614E+10</td>
    <td align="right">0.227481E+11</td>
    <td align="right">0.126110E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131839E+10</td>
    <td align="right">0.268430E+09</td>
    <td align="right">0.401152E+09</td>
    <td align="right">0.143088E+10</td>
    <td align="right">0.347459E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205596E+10</td>
    <td align="right">0.137977E+10</td>
    <td align="right">0.107876E+10</td>
    <td align="right">0.242423E+10</td>
    <td align="right">0.209193E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.201627E+10</td>
    <td align="right">0.137977E+10</td>
    <td align="right">0.636494E+09</td>
    <td align="right">0.184774E+10</td>
    <td align="right">0.209193E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.195132E+10</td>
    <td align="right">0.131833E+10</td>
    <td align="right">0.632997E+09</td>
    <td align="right">0.186064E+10</td>
    <td align="right">0.154604E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188003E+10</td>
    <td align="right">0.989958E+09</td>
    <td align="right">0.890072E+09</td>
    <td align="right">0.188907E+10</td>
    <td align="right">0.122976E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163915E+10</td>
    <td align="right">0.766329E+09</td>
    <td align="right">0.872818E+09</td>
    <td align="right">0.182928E+10</td>
    <td align="right">0.885328E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.140325E+10</td>
    <td align="right">0.380436E+09</td>
    <td align="right">0.102281E+10</td>
    <td align="right">0.166782E+10</td>
    <td align="right">0.563679E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.131839E+10</td>
    <td align="right">0.268430E+09</td>
    <td align="right">0.104996E+10</td>
    <td align="right">0.172311E+10</td>
    <td align="right">0.376199E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.144213E+10</td>
    <td align="right">0.363376E+09</td>
    <td align="right">0.107876E+10</td>
    <td align="right">0.195356E+10</td>
    <td align="right">0.347459E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162480E+10</td>
    <td align="right">0.582689E+09</td>
    <td align="right">0.104211E+10</td>
    <td align="right">0.222441E+10</td>
    <td align="right">0.425845E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190540E+10</td>
    <td align="right">0.100398E+10</td>
    <td align="right">0.901415E+09</td>
    <td align="right">0.242423E+10</td>
    <td align="right">0.699304E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205596E+10</td>
    <td align="right">0.128982E+10</td>
    <td align="right">0.766136E+09</td>
    <td align="right">0.228959E+10</td>
    <td align="right">0.105947E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150117E+10</td>
    <td align="right">0.939761E+09</td>
    <td align="right">0.561413E+09</td>
    <td align="right">0.143088E+10</td>
    <td align="right">0.140216E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165414E+10</td>
    <td align="right">0.125299E+10</td>
    <td align="right">0.401152E+09</td>
    <td align="right">0.160773E+10</td>
    <td align="right">0.198383E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.203920E+11</td>
    <td align="right">0.105359E+11</td>
    <td align="right">0.985614E+10</td>
    <td align="right">0.227481E+11</td>
    <td align="right">0.126110E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131839E+10</td>
    <td align="right">0.268430E+09</td>
    <td align="right">0.401152E+09</td>
    <td align="right">0.143088E+10</td>
    <td align="right">0.347459E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205596E+10</td>
    <td align="right">0.137977E+10</td>
    <td align="right">0.107876E+10</td>
    <td align="right">0.242423E+10</td>
    <td align="right">0.209193E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.201614E+10</td>
    <td align="right">0.137968E+10</td>
    <td align="right">0.636454E+09</td>
    <td align="right">0.184763E+10</td>
    <td align="right">0.209180E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.195120E+10</td>
    <td align="right">0.131824E+10</td>
    <td align="right">0.632957E+09</td>
    <td align="right">0.186053E+10</td>
    <td align="right">0.154594E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.187991E+10</td>
    <td align="right">0.989895E+09</td>
    <td align="right">0.890015E+09</td>
    <td align="right">0.188895E+10</td>
    <td align="right">0.122968E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163904E+10</td>
    <td align="right">0.766281E+09</td>
    <td align="right">0.872762E+09</td>
    <td align="right">0.182917E+10</td>
    <td align="right">0.885273E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.140316E+10</td>
    <td align="right">0.380412E+09</td>
    <td align="right">0.102275E+10</td>
    <td align="right">0.166772E+10</td>
    <td align="right">0.563643E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.131831E+10</td>
    <td align="right">0.268413E+09</td>
    <td align="right">0.104990E+10</td>
    <td align="right">0.172300E+10</td>
    <td align="right">0.376175E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.144204E+10</td>
    <td align="right">0.363353E+09</td>
    <td align="right">0.107869E+10</td>
    <td align="right">0.195344E+10</td>
    <td align="right">0.347437E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162470E+10</td>
    <td align="right">0.582652E+09</td>
    <td align="right">0.104205E+10</td>
    <td align="right">0.222427E+10</td>
    <td align="right">0.425818E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.190528E+10</td>
    <td align="right">0.100392E+10</td>
    <td align="right">0.901358E+09</td>
    <td align="right">0.242408E+10</td>
    <td align="right">0.699260E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205583E+10</td>
    <td align="right">0.128974E+10</td>
    <td align="right">0.766088E+09</td>
    <td align="right">0.228945E+10</td>
    <td align="right">0.105940E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150108E+10</td>
    <td align="right">0.939702E+09</td>
    <td align="right">0.561378E+09</td>
    <td align="right">0.143079E+10</td>
    <td align="right">0.140208E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165404E+10</td>
    <td align="right">0.125291E+10</td>
    <td align="right">0.401126E+09</td>
    <td align="right">0.160762E+10</td>
    <td align="right">0.198370E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.203907E+11</td>
    <td align="right">0.105352E+11</td>
    <td align="right">0.985552E+10</td>
    <td align="right">0.227466E+11</td>
    <td align="right">0.126102E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131831E+10</td>
    <td align="right">0.268413E+09</td>
    <td align="right">0.401126E+09</td>
    <td align="right">0.143079E+10</td>
    <td align="right">0.347437E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205583E+10</td>
    <td align="right">0.137968E+10</td>
    <td align="right">0.107869E+10</td>
    <td align="right">0.242408E+10</td>
    <td align="right">0.209180E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.132559E+10</td>
    <td align="right">0.536349E+09</td>
    <td align="right">0.789243E+09</td>
    <td align="right">0.628700E+09</td>
    <td align="right">0.461545E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.175564E+10</td>
    <td align="right">0.865125E+09</td>
    <td align="right">0.890516E+09</td>
    <td align="right">0.118416E+10</td>
    <td align="right">0.334386E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.232043E+10</td>
    <td align="right">0.863325E+09</td>
    <td align="right">0.145711E+10</td>
    <td align="right">0.183448E+10</td>
    <td align="right">0.241416E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.327563E+10</td>
    <td align="right">0.161974E+10</td>
    <td align="right">0.165589E+10</td>
    <td align="right">0.343507E+10</td>
    <td align="right">0.169982E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.339461E+10</td>
    <td align="right">0.135606E+10</td>
    <td align="right">0.203855E+10</td>
    <td align="right">0.389038E+10</td>
    <td align="right">0.109332E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.385469E+10</td>
    <td align="right">0.167052E+10</td>
    <td align="right">0.218416E+10</td>
    <td align="right">0.488107E+10</td>
    <td align="right">0.757717E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.427672E+10</td>
    <td align="right">0.203150E+10</td>
    <td align="right">0.224522E+10</td>
    <td align="right">0.555364E+10</td>
    <td align="right">0.714266E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.373893E+10</td>
    <td align="right">0.171592E+10</td>
    <td align="right">0.202301E+10</td>
    <td align="right">0.487479E+10</td>
    <td align="right">0.833780E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.292893E+10</td>
    <td align="right">0.139021E+10</td>
    <td align="right">0.153871E+10</td>
    <td align="right">0.347143E+10</td>
    <td align="right">0.134643E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.210903E+10</td>
    <td align="right">0.937648E+09</td>
    <td align="right">0.117138E+10</td>
    <td align="right">0.196063E+10</td>
    <td align="right">0.206513E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122167E+10</td>
    <td align="right">0.451772E+09</td>
    <td align="right">0.769899E+09</td>
    <td align="right">0.756887E+09</td>
    <td align="right">0.288378E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.970846E+09</td>
    <td align="right">0.457669E+09</td>
    <td align="right">0.513176E+09</td>
    <td align="right">0.541774E+09</td>
    <td align="right">0.422031E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.311727E+11</td>
    <td align="right">0.138958E+11</td>
    <td align="right">0.172769E+11</td>
    <td align="right">0.330130E+11</td>
    <td align="right">0.259880E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.970846E+09</td>
    <td align="right">0.451772E+09</td>
    <td align="right">0.513176E+09</td>
    <td align="right">0.541774E+09</td>
    <td align="right">0.714266E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.427672E+10</td>
    <td align="right">0.203150E+10</td>
    <td align="right">0.224522E+10</td>
    <td align="right">0.555364E+10</td>
    <td align="right">0.461545E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 52412564.45</td>
    <td align="right"> 21206694.15</td>
    <td align="right"> 31205870.30</td>
    <td align="right"> 24858098.43</td>
    <td align="right">0.182491E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 69416280.03</td>
    <td align="right"> 34206148.70</td>
    <td align="right"> 35210131.33</td>
    <td align="right"> 46820443.86</td>
    <td align="right">0.132213E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 91747546.41</td>
    <td align="right"> 34134985.47</td>
    <td align="right"> 57612560.94</td>
    <td align="right"> 72533377.39</td>
    <td align="right"> 95453789.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.129515E+09</td>
    <td align="right"> 64042755.41</td>
    <td align="right"> 65472401.82</td>
    <td align="right">0.135819E+09</td>
    <td align="right"> 67209187.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.134220E+09</td>
    <td align="right"> 53617326.43</td>
    <td align="right"> 80602273.03</td>
    <td align="right">0.153822E+09</td>
    <td align="right"> 43228755.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.152410E+09</td>
    <td align="right"> 66050663.64</td>
    <td align="right"> 86359703.28</td>
    <td align="right">0.192993E+09</td>
    <td align="right"> 29959444.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.169097E+09</td>
    <td align="right"> 80323503.52</td>
    <td align="right"> 88773639.56</td>
    <td align="right">0.219585E+09</td>
    <td align="right"> 28241416.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.147833E+09</td>
    <td align="right"> 67845650.47</td>
    <td align="right"> 79987783.28</td>
    <td align="right">0.192744E+09</td>
    <td align="right"> 32966906.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115807E+09</td>
    <td align="right"> 54967644.38</td>
    <td align="right"> 60839120.57</td>
    <td align="right">0.137257E+09</td>
    <td align="right"> 53236466.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 83388869.09</td>
    <td align="right"> 37073632.29</td>
    <td align="right"> 46315236.80</td>
    <td align="right"> 77521252.61</td>
    <td align="right"> 81653528.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 48303623.31</td>
    <td align="right"> 17862585.56</td>
    <td align="right"> 30441037.76</td>
    <td align="right"> 29926468.99</td>
    <td align="right">0.114022E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 38386251.97</td>
    <td align="right"> 18095774.92</td>
    <td align="right"> 20290477.05</td>
    <td align="right"> 21421166.95</td>
    <td align="right">0.166867E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123254E+10</td>
    <td align="right">0.549427E+09</td>
    <td align="right">0.683110E+09</td>
    <td align="right">0.130530E+10</td>
    <td align="right">0.102754E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 38386251.97</td>
    <td align="right"> 17862585.56</td>
    <td align="right"> 20290477.05</td>
    <td align="right"> 21421166.95</td>
    <td align="right"> 28241416.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.169097E+09</td>
    <td align="right"> 80323503.52</td>
    <td align="right"> 88773639.56</td>
    <td align="right">0.219585E+09</td>
    <td align="right">0.182491E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.972653E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.972653E+09</td>
    <td align="right">  4236350.09</td>
    <td align="right">0.788074E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111380E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111380E+10</td>
    <td align="right"> 68360093.94</td>
    <td align="right">0.574984E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.184809E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.184809E+10</td>
    <td align="right">0.590671E+09</td>
    <td align="right">0.408204E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.206467E+10</td>
    <td align="right"> 10172528.45</td>
    <td align="right">0.205450E+10</td>
    <td align="right">0.115786E+10</td>
    <td align="right">0.276101E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.278211E+10</td>
    <td align="right">0.104573E+09</td>
    <td align="right">0.267754E+10</td>
    <td align="right">0.243906E+10</td>
    <td align="right">0.167671E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.314676E+10</td>
    <td align="right">0.285609E+09</td>
    <td align="right">0.286115E+10</td>
    <td align="right">0.359117E+10</td>
    <td align="right">0.111500E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.304954E+10</td>
    <td align="right">0.203981E+09</td>
    <td align="right">0.284556E+10</td>
    <td align="right">0.364315E+10</td>
    <td align="right">0.999805E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.255336E+10</td>
    <td align="right"> 45252673.04</td>
    <td align="right">0.250811E+10</td>
    <td align="right">0.302906E+10</td>
    <td align="right">0.117903E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.189454E+10</td>
    <td align="right">   469762.04</td>
    <td align="right">0.189407E+10</td>
    <td align="right">0.174877E+10</td>
    <td align="right">0.201980E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145558E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145558E+10</td>
    <td align="right">0.661378E+09</td>
    <td align="right">0.317155E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.985350E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.985350E+09</td>
    <td align="right">0.151175E+09</td>
    <td align="right">0.465933E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.660462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.660462E+09</td>
    <td align="right">   536309.60</td>
    <td align="right">0.698317E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.225269E+11</td>
    <td align="right">0.650058E+09</td>
    <td align="right">0.218769E+11</td>
    <td align="right">0.170854E+11</td>
    <td align="right">0.422780E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.660462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.660462E+09</td>
    <td align="right">   536309.60</td>
    <td align="right">0.999805E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.314676E+10</td>
    <td align="right">0.285609E+09</td>
    <td align="right">0.286115E+10</td>
    <td align="right">0.364315E+10</td>
    <td align="right">0.788074E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138948E+10</td>
    <td align="right">0.571775E+09</td>
    <td align="right">0.817705E+09</td>
    <td align="right">0.608786E+09</td>
    <td align="right">0.473808E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166351E+10</td>
    <td align="right">0.731481E+09</td>
    <td align="right">0.932034E+09</td>
    <td align="right">0.962639E+09</td>
    <td align="right">0.340811E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.250237E+10</td>
    <td align="right">0.993267E+09</td>
    <td align="right">0.150911E+10</td>
    <td align="right">0.192248E+10</td>
    <td align="right">0.251266E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.297356E+10</td>
    <td align="right">0.130222E+10</td>
    <td align="right">0.167134E+10</td>
    <td align="right">0.284457E+10</td>
    <td align="right">0.177950E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.385903E+10</td>
    <td align="right">0.168622E+10</td>
    <td align="right">0.217281E+10</td>
    <td align="right">0.430646E+10</td>
    <td align="right">0.113561E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.410977E+10</td>
    <td align="right">0.178974E+10</td>
    <td align="right">0.232003E+10</td>
    <td align="right">0.511302E+10</td>
    <td align="right">0.755127E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.429239E+10</td>
    <td align="right">0.198061E+10</td>
    <td align="right">0.231178E+10</td>
    <td align="right">0.547527E+10</td>
    <td align="right">0.675966E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.361840E+10</td>
    <td align="right">0.155997E+10</td>
    <td align="right">0.205843E+10</td>
    <td align="right">0.461921E+10</td>
    <td align="right">0.789055E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.312318E+10</td>
    <td align="right">0.147587E+10</td>
    <td align="right">0.164732E+10</td>
    <td align="right">0.366756E+10</td>
    <td align="right">0.130358E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205665E+10</td>
    <td align="right">0.859048E+09</td>
    <td align="right">0.119760E+10</td>
    <td align="right">0.179179E+10</td>
    <td align="right">0.199762E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117430E+10</td>
    <td align="right">0.381434E+09</td>
    <td align="right">0.792865E+09</td>
    <td align="right">0.610121E+09</td>
    <td align="right">0.288993E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.939944E+09</td>
    <td align="right">0.403635E+09</td>
    <td align="right">0.536309E+09</td>
    <td align="right">0.422547E+09</td>
    <td align="right">0.430039E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.317026E+11</td>
    <td align="right">0.137353E+11</td>
    <td align="right">0.179673E+11</td>
    <td align="right">0.323445E+11</td>
    <td align="right">0.262856E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.939944E+09</td>
    <td align="right">0.381434E+09</td>
    <td align="right">0.536309E+09</td>
    <td align="right">0.422547E+09</td>
    <td align="right">0.675966E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.429239E+10</td>
    <td align="right">0.198061E+10</td>
    <td align="right">0.232003E+10</td>
    <td align="right">0.547527E+10</td>
    <td align="right">0.473808E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.604891E+10</td>
    <td align="right">0.413940E+10</td>
    <td align="right">0.190951E+10</td>
    <td align="right">0.537947E+10</td>
    <td align="right">0.645908E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.585407E+10</td>
    <td align="right">0.395506E+10</td>
    <td align="right">0.189902E+10</td>
    <td align="right">0.542272E+10</td>
    <td align="right">0.473699E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.564018E+10</td>
    <td align="right">0.296993E+10</td>
    <td align="right">0.267025E+10</td>
    <td align="right">0.548848E+10</td>
    <td align="right">0.382740E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.491751E+10</td>
    <td align="right">0.229903E+10</td>
    <td align="right">0.261848E+10</td>
    <td align="right">0.533173E+10</td>
    <td align="right">0.282225E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.420979E+10</td>
    <td align="right">0.114133E+10</td>
    <td align="right">0.306846E+10</td>
    <td align="right">0.483010E+10</td>
    <td align="right">0.183639E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.395523E+10</td>
    <td align="right">0.805306E+09</td>
    <td align="right">0.314992E+10</td>
    <td align="right">0.506196E+10</td>
    <td align="right">0.120297E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.432645E+10</td>
    <td align="right">0.109015E+10</td>
    <td align="right">0.323630E+10</td>
    <td align="right">0.579114E+10</td>
    <td align="right">0.107267E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.487447E+10</td>
    <td align="right">0.174810E+10</td>
    <td align="right">0.312637E+10</td>
    <td align="right">0.662708E+10</td>
    <td align="right">0.126720E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.571629E+10</td>
    <td align="right">0.301201E+10</td>
    <td align="right">0.270427E+10</td>
    <td align="right">0.723127E+10</td>
    <td align="right">0.204591E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.616797E+10</td>
    <td align="right">0.386954E+10</td>
    <td align="right">0.229844E+10</td>
    <td align="right">0.681539E+10</td>
    <td align="right">0.305975E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.450361E+10</td>
    <td align="right">0.281934E+10</td>
    <td align="right">0.168426E+10</td>
    <td align="right">0.422926E+10</td>
    <td align="right">0.415648E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.496252E+10</td>
    <td align="right">0.375905E+10</td>
    <td align="right">0.120347E+10</td>
    <td align="right">0.473362E+10</td>
    <td align="right">0.603005E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.611770E+11</td>
    <td align="right">0.316083E+11</td>
    <td align="right">0.295687E+11</td>
    <td align="right">0.669422E+11</td>
    <td align="right">0.385171E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.395523E+10</td>
    <td align="right">0.805306E+09</td>
    <td align="right">0.120347E+10</td>
    <td align="right">0.422926E+10</td>
    <td align="right">0.107267E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.616797E+10</td>
    <td align="right">0.413940E+10</td>
    <td align="right">0.323630E+10</td>
    <td align="right">0.723127E+10</td>
    <td align="right">0.645908E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.137802E+10</td>
    <td align="right">0.557565E+09</td>
    <td align="right">0.820458E+09</td>
    <td align="right">0.633922E+09</td>
    <td align="right">0.485892E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.182508E+10</td>
    <td align="right">0.899346E+09</td>
    <td align="right">0.925736E+09</td>
    <td align="right">0.119649E+10</td>
    <td align="right">0.353489E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.241221E+10</td>
    <td align="right">0.897475E+09</td>
    <td align="right">0.151474E+10</td>
    <td align="right">0.183294E+10</td>
    <td align="right">0.259514E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.340519E+10</td>
    <td align="right">0.168381E+10</td>
    <td align="right">0.172138E+10</td>
    <td align="right">0.348779E+10</td>
    <td align="right">0.185346E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.352888E+10</td>
    <td align="right">0.140970E+10</td>
    <td align="right">0.211917E+10</td>
    <td align="right">0.395654E+10</td>
    <td align="right">0.120149E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.400715E+10</td>
    <td align="right">0.173660E+10</td>
    <td align="right">0.227055E+10</td>
    <td align="right">0.502336E+10</td>
    <td align="right">0.810139E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.444587E+10</td>
    <td align="right">0.211186E+10</td>
    <td align="right">0.233401E+10</td>
    <td align="right">0.574048E+10</td>
    <td align="right">0.738615E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.388681E+10</td>
    <td align="right">0.178379E+10</td>
    <td align="right">0.210302E+10</td>
    <td align="right">0.504504E+10</td>
    <td align="right">0.849615E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.304477E+10</td>
    <td align="right">0.144521E+10</td>
    <td align="right">0.159957E+10</td>
    <td align="right">0.359718E+10</td>
    <td align="right">0.136317E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.219245E+10</td>
    <td align="right">0.974738E+09</td>
    <td align="right">0.121771E+10</td>
    <td align="right">0.203247E+10</td>
    <td align="right">0.208359E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126999E+10</td>
    <td align="right">0.469642E+09</td>
    <td align="right">0.800349E+09</td>
    <td align="right">0.780381E+09</td>
    <td align="right">0.295923E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100925E+10</td>
    <td align="right">0.475773E+09</td>
    <td align="right">0.533472E+09</td>
    <td align="right">0.551081E+09</td>
    <td align="right">0.439927E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.324057E+11</td>
    <td align="right">0.144455E+11</td>
    <td align="right">0.179602E+11</td>
    <td align="right">0.338777E+11</td>
    <td align="right">0.272475E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.100925E+10</td>
    <td align="right">0.469642E+09</td>
    <td align="right">0.533472E+09</td>
    <td align="right">0.551081E+09</td>
    <td align="right">0.738615E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.444587E+10</td>
    <td align="right">0.211186E+10</td>
    <td align="right">0.233401E+10</td>
    <td align="right">0.574048E+10</td>
    <td align="right">0.485892E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
