    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.83</td>
    <td align="right">     2897.32</td>
    <td align="right">      363.15</td>
    <td align="right">        0.00</td>
    <td align="right">      363.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.97</td>
    <td align="right">     2317.47</td>
    <td align="right">      460.40</td>
    <td align="right">        0.00</td>
    <td align="right">      460.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      228.48</td>
    <td align="right">     1468.91</td>
    <td align="right">      690.00</td>
    <td align="right">        0.00</td>
    <td align="right">      690.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      454.36</td>
    <td align="right">     1012.47</td>
    <td align="right">      796.55</td>
    <td align="right">        3.92</td>
    <td align="right">      792.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      917.41</td>
    <td align="right">      603.18</td>
    <td align="right">     1038.72</td>
    <td align="right">       39.04</td>
    <td align="right">      999.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1387.36</td>
    <td align="right">      415.55</td>
    <td align="right">     1214.03</td>
    <td align="right">      110.19</td>
    <td align="right">     1103.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1358.82</td>
    <td align="right">      363.45</td>
    <td align="right">     1138.57</td>
    <td align="right">       76.16</td>
    <td align="right">     1062.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1132.46</td>
    <td align="right">      425.29</td>
    <td align="right">      953.32</td>
    <td align="right">       16.90</td>
    <td align="right">      936.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      685.74</td>
    <td align="right">      736.93</td>
    <td align="right">      730.92</td>
    <td align="right">        0.18</td>
    <td align="right">      730.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      269.30</td>
    <td align="right">     1102.40</td>
    <td align="right">      543.45</td>
    <td align="right">        0.00</td>
    <td align="right">      543.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       67.61</td>
    <td align="right">     1714.15</td>
    <td align="right">      380.15</td>
    <td align="right">        0.00</td>
    <td align="right">      380.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.54</td>
    <td align="right">     2540.95</td>
    <td align="right">      246.59</td>
    <td align="right">        0.00</td>
    <td align="right">      246.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      547.65</td>
    <td align="right">     1295.09</td>
    <td align="right">      714.32</td>
    <td align="right">       20.61</td>
    <td align="right">      693.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.54</td>
    <td align="right">      363.45</td>
    <td align="right">      246.59</td>
    <td align="right">        0.00</td>
    <td align="right">      246.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1387.36</td>
    <td align="right">     2897.32</td>
    <td align="right">     1214.03</td>
    <td align="right">      110.19</td>
    <td align="right">     1103.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      229.30</td>
    <td align="right">     1743.36</td>
    <td align="right">      518.77</td>
    <td align="right">      213.48</td>
    <td align="right">      305.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      403.41</td>
    <td align="right">     1372.69</td>
    <td align="right">      687.63</td>
    <td align="right">      302.36</td>
    <td align="right">      385.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      728.28</td>
    <td align="right">      903.06</td>
    <td align="right">      934.28</td>
    <td align="right">      370.84</td>
    <td align="right">      563.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1105.72</td>
    <td align="right">      654.16</td>
    <td align="right">     1147.21</td>
    <td align="right">      502.40</td>
    <td align="right">      644.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1612.13</td>
    <td align="right">      410.48</td>
    <td align="right">     1440.80</td>
    <td align="right">      629.56</td>
    <td align="right">      811.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1975.24</td>
    <td align="right">      281.77</td>
    <td align="right">     1585.56</td>
    <td align="right">      690.49</td>
    <td align="right">      895.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2044.79</td>
    <td align="right">      246.08</td>
    <td align="right">     1602.59</td>
    <td align="right">      739.47</td>
    <td align="right">      863.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1727.12</td>
    <td align="right">      285.40</td>
    <td align="right">     1350.96</td>
    <td align="right">      582.43</td>
    <td align="right">      768.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1423.35</td>
    <td align="right">      478.26</td>
    <td align="right">     1204.93</td>
    <td align="right">      569.39</td>
    <td align="right">      635.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      690.89</td>
    <td align="right">      695.80</td>
    <td align="right">      767.87</td>
    <td align="right">      320.73</td>
    <td align="right">      447.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      246.69</td>
    <td align="right">     1064.44</td>
    <td align="right">      453.05</td>
    <td align="right">      147.16</td>
    <td align="right">      305.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.95</td>
    <td align="right">     1566.85</td>
    <td align="right">      350.93</td>
    <td align="right">      150.70</td>
    <td align="right">      200.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1032.39</td>
    <td align="right">      805.96</td>
    <td align="right">     1005.28</td>
    <td align="right">      435.54</td>
    <td align="right">      569.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.95</td>
    <td align="right">      246.08</td>
    <td align="right">      350.93</td>
    <td align="right">      147.16</td>
    <td align="right">      200.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2044.79</td>
    <td align="right">     1743.36</td>
    <td align="right">     1602.59</td>
    <td align="right">      739.47</td>
    <td align="right">      895.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2016.45</td>
    <td align="right">     2364.25</td>
    <td align="right">     2258.40</td>
    <td align="right">     1545.48</td>
    <td align="right">      712.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2253.86</td>
    <td align="right">     1898.00</td>
    <td align="right">     2419.84</td>
    <td align="right">     1634.86</td>
    <td align="right">      784.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2059.81</td>
    <td align="right">     1374.32</td>
    <td align="right">     2105.80</td>
    <td align="right">     1108.85</td>
    <td align="right">      996.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2062.90</td>
    <td align="right">     1037.18</td>
    <td align="right">     1897.19</td>
    <td align="right">      886.97</td>
    <td align="right">     1010.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1804.59</td>
    <td align="right">      661.25</td>
    <td align="right">     1571.76</td>
    <td align="right">      426.12</td>
    <td align="right">     1145.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1951.47</td>
    <td align="right">      447.58</td>
    <td align="right">     1525.94</td>
    <td align="right">      310.69</td>
    <td align="right">     1215.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2158.41</td>
    <td align="right">      389.37</td>
    <td align="right">     1615.31</td>
    <td align="right">      407.02</td>
    <td align="right">     1208.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2471.93</td>
    <td align="right">      457.18</td>
    <td align="right">     1819.92</td>
    <td align="right">      652.67</td>
    <td align="right">     1167.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2796.45</td>
    <td align="right">      750.57</td>
    <td align="right">     2205.36</td>
    <td align="right">     1162.04</td>
    <td align="right">     1043.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2567.11</td>
    <td align="right">     1068.52</td>
    <td align="right">     2302.86</td>
    <td align="right">     1444.72</td>
    <td align="right">      858.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1652.31</td>
    <td align="right">     1527.36</td>
    <td align="right">     1737.50</td>
    <td align="right">     1087.71</td>
    <td align="right">      649.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1777.94</td>
    <td align="right">     2186.38</td>
    <td align="right">     1852.79</td>
    <td align="right">     1403.47</td>
    <td align="right">      449.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2130.26</td>
    <td align="right">     1176.89</td>
    <td align="right">     1939.91</td>
    <td align="right">     1002.29</td>
    <td align="right">      937.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1652.31</td>
    <td align="right">      389.37</td>
    <td align="right">     1525.94</td>
    <td align="right">      310.69</td>
    <td align="right">      449.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2796.45</td>
    <td align="right">     2364.25</td>
    <td align="right">     2419.84</td>
    <td align="right">     1634.86</td>
    <td align="right">     1215.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.40</td>
    <td align="right">     1785.45</td>
    <td align="right">      514.49</td>
    <td align="right">      208.17</td>
    <td align="right">      306.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      497.51</td>
    <td align="right">     1423.05</td>
    <td align="right">      754.42</td>
    <td align="right">      371.75</td>
    <td align="right">      382.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      689.61</td>
    <td align="right">      932.54</td>
    <td align="right">      900.62</td>
    <td align="right">      335.08</td>
    <td align="right">      565.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1348.98</td>
    <td align="right">      680.14</td>
    <td align="right">     1313.73</td>
    <td align="right">      649.62</td>
    <td align="right">      664.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1478.37</td>
    <td align="right">      432.08</td>
    <td align="right">     1317.53</td>
    <td align="right">      526.32</td>
    <td align="right">      791.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1936.78</td>
    <td align="right">      301.43</td>
    <td align="right">     1545.97</td>
    <td align="right">      669.98</td>
    <td align="right">      875.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2140.31</td>
    <td align="right">      267.97</td>
    <td align="right">     1659.90</td>
    <td align="right">      788.48</td>
    <td align="right">      871.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1882.00</td>
    <td align="right">      306.57</td>
    <td align="right">     1451.17</td>
    <td align="right">      665.99</td>
    <td align="right">      785.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1393.43</td>
    <td align="right">      498.97</td>
    <td align="right">     1174.68</td>
    <td align="right">      557.56</td>
    <td align="right">      617.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      773.39</td>
    <td align="right">      725.32</td>
    <td align="right">      818.57</td>
    <td align="right">      363.93</td>
    <td align="right">      454.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      309.75</td>
    <td align="right">     1089.20</td>
    <td align="right">      489.97</td>
    <td align="right">      181.19</td>
    <td align="right">      308.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      207.90</td>
    <td align="right">     1600.37</td>
    <td align="right">      376.81</td>
    <td align="right">      177.63</td>
    <td align="right">      199.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1077.47</td>
    <td align="right">      834.24</td>
    <td align="right">     1027.58</td>
    <td align="right">      458.06</td>
    <td align="right">      569.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      207.90</td>
    <td align="right">      267.97</td>
    <td align="right">      376.81</td>
    <td align="right">      177.63</td>
    <td align="right">      199.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2140.31</td>
    <td align="right">     1785.45</td>
    <td align="right">     1659.90</td>
    <td align="right">      788.48</td>
    <td align="right">      875.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.07</td>
    <td align="right">     2893.88</td>
    <td align="right">      363.14</td>
    <td align="right">        0.00</td>
    <td align="right">      363.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.23</td>
    <td align="right">     2319.64</td>
    <td align="right">      460.39</td>
    <td align="right">        0.00</td>
    <td align="right">      460.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      248.85</td>
    <td align="right">     1459.32</td>
    <td align="right">      689.98</td>
    <td align="right">        0.00</td>
    <td align="right">      689.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      495.57</td>
    <td align="right">      981.23</td>
    <td align="right">      796.54</td>
    <td align="right">        3.92</td>
    <td align="right">      792.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      977.37</td>
    <td align="right">      566.94</td>
    <td align="right">     1038.70</td>
    <td align="right">       39.04</td>
    <td align="right">      999.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1424.09</td>
    <td align="right">      402.27</td>
    <td align="right">     1214.00</td>
    <td align="right">      110.19</td>
    <td align="right">     1103.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1387.09</td>
    <td align="right">      355.90</td>
    <td align="right">     1138.54</td>
    <td align="right">       76.16</td>
    <td align="right">     1062.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1145.27</td>
    <td align="right">      431.25</td>
    <td align="right">      953.30</td>
    <td align="right">       16.89</td>
    <td align="right">      936.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      683.22</td>
    <td align="right">      778.18</td>
    <td align="right">      730.90</td>
    <td align="right">        0.18</td>
    <td align="right">      730.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      251.45</td>
    <td align="right">     1192.83</td>
    <td align="right">      543.44</td>
    <td align="right">        0.00</td>
    <td align="right">      543.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       60.41</td>
    <td align="right">     1807.31</td>
    <td align="right">      380.14</td>
    <td align="right">        0.00</td>
    <td align="right">      380.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.26</td>
    <td align="right">     2591.67</td>
    <td align="right">      246.58</td>
    <td align="right">        0.00</td>
    <td align="right">      246.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      562.15</td>
    <td align="right">     1310.31</td>
    <td align="right">      714.31</td>
    <td align="right">       20.61</td>
    <td align="right">      693.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.26</td>
    <td align="right">      355.90</td>
    <td align="right">      246.58</td>
    <td align="right">        0.00</td>
    <td align="right">      246.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1424.09</td>
    <td align="right">     2893.88</td>
    <td align="right">     1214.00</td>
    <td align="right">      110.19</td>
    <td align="right">     1103.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      233.16</td>
    <td align="right">     1750.79</td>
    <td align="right">      518.76</td>
    <td align="right">      213.47</td>
    <td align="right">      305.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      409.37</td>
    <td align="right">     1387.76</td>
    <td align="right">      687.62</td>
    <td align="right">      302.36</td>
    <td align="right">      385.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      747.28</td>
    <td align="right">      907.16</td>
    <td align="right">      934.26</td>
    <td align="right">      370.84</td>
    <td align="right">      563.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1134.23</td>
    <td align="right">      648.37</td>
    <td align="right">     1147.19</td>
    <td align="right">      502.39</td>
    <td align="right">      644.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1641.90</td>
    <td align="right">      403.38</td>
    <td align="right">     1440.78</td>
    <td align="right">      629.55</td>
    <td align="right">      811.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1995.70</td>
    <td align="right">      283.21</td>
    <td align="right">     1585.54</td>
    <td align="right">      690.47</td>
    <td align="right">      895.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2060.49</td>
    <td align="right">      250.83</td>
    <td align="right">     1602.57</td>
    <td align="right">      739.46</td>
    <td align="right">      863.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1736.27</td>
    <td align="right">      297.68</td>
    <td align="right">     1350.94</td>
    <td align="right">      582.42</td>
    <td align="right">      768.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1421.87</td>
    <td align="right">      516.53</td>
    <td align="right">     1204.91</td>
    <td align="right">      569.38</td>
    <td align="right">      635.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      672.40</td>
    <td align="right">      768.65</td>
    <td align="right">      767.85</td>
    <td align="right">      320.73</td>
    <td align="right">      447.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      237.62</td>
    <td align="right">     1129.64</td>
    <td align="right">      453.04</td>
    <td align="right">      147.16</td>
    <td align="right">      305.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.23</td>
    <td align="right">     1604.25</td>
    <td align="right">      350.93</td>
    <td align="right">      150.70</td>
    <td align="right">      200.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1040.95</td>
    <td align="right">      826.45</td>
    <td align="right">     1005.27</td>
    <td align="right">      435.53</td>
    <td align="right">      569.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.23</td>
    <td align="right">      250.83</td>
    <td align="right">      350.93</td>
    <td align="right">      147.16</td>
    <td align="right">      200.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2060.49</td>
    <td align="right">     1750.79</td>
    <td align="right">     1602.57</td>
    <td align="right">      739.46</td>
    <td align="right">      895.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2069.56</td>
    <td align="right">     2343.06</td>
    <td align="right">     2258.31</td>
    <td align="right">     1545.41</td>
    <td align="right">      712.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2307.30</td>
    <td align="right">     1917.17</td>
    <td align="right">     2419.74</td>
    <td align="right">     1634.79</td>
    <td align="right">      784.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2115.85</td>
    <td align="right">     1377.39</td>
    <td align="right">     2105.72</td>
    <td align="right">     1108.80</td>
    <td align="right">      996.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2117.18</td>
    <td align="right">     1024.66</td>
    <td align="right">     1897.12</td>
    <td align="right">      886.94</td>
    <td align="right">     1010.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1868.04</td>
    <td align="right">      631.35</td>
    <td align="right">     1571.70</td>
    <td align="right">      426.11</td>
    <td align="right">     1145.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1994.30</td>
    <td align="right">      435.41</td>
    <td align="right">     1525.89</td>
    <td align="right">      310.68</td>
    <td align="right">     1215.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2188.09</td>
    <td align="right">      389.17</td>
    <td align="right">     1615.26</td>
    <td align="right">      407.00</td>
    <td align="right">     1208.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2491.45</td>
    <td align="right">      476.97</td>
    <td align="right">     1819.86</td>
    <td align="right">      652.64</td>
    <td align="right">     1167.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2805.77</td>
    <td align="right">      809.36</td>
    <td align="right">     2205.28</td>
    <td align="right">     1161.99</td>
    <td align="right">     1043.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2564.45</td>
    <td align="right">     1186.65</td>
    <td align="right">     2302.77</td>
    <td align="right">     1444.66</td>
    <td align="right">      858.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1656.07</td>
    <td align="right">     1622.84</td>
    <td align="right">     1737.43</td>
    <td align="right">     1087.66</td>
    <td align="right">      649.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1800.73</td>
    <td align="right">     2221.98</td>
    <td align="right">     1852.72</td>
    <td align="right">     1403.41</td>
    <td align="right">      449.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2163.96</td>
    <td align="right">     1199.65</td>
    <td align="right">     1939.84</td>
    <td align="right">     1002.25</td>
    <td align="right">      937.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1656.07</td>
    <td align="right">      389.17</td>
    <td align="right">     1525.89</td>
    <td align="right">      310.68</td>
    <td align="right">      449.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2805.77</td>
    <td align="right">     2343.06</td>
    <td align="right">     2419.74</td>
    <td align="right">     1634.79</td>
    <td align="right">     1215.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      244.01</td>
    <td align="right">     1791.34</td>
    <td align="right">      514.49</td>
    <td align="right">      208.17</td>
    <td align="right">      306.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      508.84</td>
    <td align="right">     1436.87</td>
    <td align="right">      754.41</td>
    <td align="right">      371.75</td>
    <td align="right">      382.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      712.00</td>
    <td align="right">      936.98</td>
    <td align="right">      900.60</td>
    <td align="right">      335.07</td>
    <td align="right">      565.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1377.66</td>
    <td align="right">      681.72</td>
    <td align="right">     1313.71</td>
    <td align="right">      649.61</td>
    <td align="right">      664.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1509.93</td>
    <td align="right">      424.34</td>
    <td align="right">     1317.52</td>
    <td align="right">      526.31</td>
    <td align="right">      791.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1957.59</td>
    <td align="right">      303.89</td>
    <td align="right">     1545.95</td>
    <td align="right">      669.97</td>
    <td align="right">      875.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2155.48</td>
    <td align="right">      277.22</td>
    <td align="right">     1659.88</td>
    <td align="right">      788.47</td>
    <td align="right">      871.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1892.00</td>
    <td align="right">      323.61</td>
    <td align="right">     1451.15</td>
    <td align="right">      665.98</td>
    <td align="right">      785.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1392.24</td>
    <td align="right">      539.99</td>
    <td align="right">     1174.67</td>
    <td align="right">      557.55</td>
    <td align="right">      617.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      760.96</td>
    <td align="right">      801.52</td>
    <td align="right">      818.55</td>
    <td align="right">      363.92</td>
    <td align="right">      454.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      303.55</td>
    <td align="right">     1156.56</td>
    <td align="right">      489.96</td>
    <td align="right">      181.19</td>
    <td align="right">      308.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      210.27</td>
    <td align="right">     1637.98</td>
    <td align="right">      376.80</td>
    <td align="right">      177.63</td>
    <td align="right">      199.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1088.23</td>
    <td align="right">      856.66</td>
    <td align="right">     1027.56</td>
    <td align="right">      458.06</td>
    <td align="right">      569.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      210.27</td>
    <td align="right">      277.22</td>
    <td align="right">      376.80</td>
    <td align="right">      177.63</td>
    <td align="right">      199.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2155.48</td>
    <td align="right">     1791.34</td>
    <td align="right">     1659.88</td>
    <td align="right">      788.47</td>
    <td align="right">      875.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.58</td>
    <td align="right">     2942.33</td>
    <td align="right">      363.15</td>
    <td align="right">        0.00</td>
    <td align="right">      363.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.26</td>
    <td align="right">     2376.75</td>
    <td align="right">      460.40</td>
    <td align="right">        0.00</td>
    <td align="right">      460.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      220.53</td>
    <td align="right">     1524.06</td>
    <td align="right">      690.00</td>
    <td align="right">        0.00</td>
    <td align="right">      690.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      446.71</td>
    <td align="right">     1065.21</td>
    <td align="right">      796.55</td>
    <td align="right">        3.92</td>
    <td align="right">      792.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      910.64</td>
    <td align="right">      626.01</td>
    <td align="right">     1038.72</td>
    <td align="right">       39.04</td>
    <td align="right">      999.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1385.48</td>
    <td align="right">      430.17</td>
    <td align="right">     1214.03</td>
    <td align="right">      110.19</td>
    <td align="right">     1103.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1360.19</td>
    <td align="right">      373.28</td>
    <td align="right">     1138.57</td>
    <td align="right">       76.16</td>
    <td align="right">     1062.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1130.92</td>
    <td align="right">      440.20</td>
    <td align="right">      953.32</td>
    <td align="right">       16.90</td>
    <td align="right">      936.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      674.68</td>
    <td align="right">      779.25</td>
    <td align="right">      730.92</td>
    <td align="right">        0.18</td>
    <td align="right">      730.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      246.93</td>
    <td align="right">     1184.12</td>
    <td align="right">      543.45</td>
    <td align="right">        0.00</td>
    <td align="right">      543.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       58.32</td>
    <td align="right">     1797.58</td>
    <td align="right">      380.15</td>
    <td align="right">        0.00</td>
    <td align="right">      380.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.20</td>
    <td align="right">     2607.22</td>
    <td align="right">      246.59</td>
    <td align="right">        0.00</td>
    <td align="right">      246.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      541.78</td>
    <td align="right">     1340.63</td>
    <td align="right">      714.32</td>
    <td align="right">       20.61</td>
    <td align="right">      693.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.20</td>
    <td align="right">      373.28</td>
    <td align="right">      246.59</td>
    <td align="right">        0.00</td>
    <td align="right">      246.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1385.48</td>
    <td align="right">     2942.33</td>
    <td align="right">     1214.03</td>
    <td align="right">      110.19</td>
    <td align="right">     1103.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      227.29</td>
    <td align="right">     1769.00</td>
    <td align="right">      518.77</td>
    <td align="right">      213.48</td>
    <td align="right">      305.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      397.92</td>
    <td align="right">     1408.78</td>
    <td align="right">      687.63</td>
    <td align="right">      302.36</td>
    <td align="right">      385.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      717.77</td>
    <td align="right">      938.12</td>
    <td align="right">      934.28</td>
    <td align="right">      370.84</td>
    <td align="right">      563.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1097.44</td>
    <td align="right">      686.53</td>
    <td align="right">     1147.21</td>
    <td align="right">      502.40</td>
    <td align="right">      644.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1607.85</td>
    <td align="right">      423.99</td>
    <td align="right">     1440.80</td>
    <td align="right">      629.56</td>
    <td align="right">      811.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1972.62</td>
    <td align="right">      291.33</td>
    <td align="right">     1585.56</td>
    <td align="right">      690.49</td>
    <td align="right">      895.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2044.23</td>
    <td align="right">      252.38</td>
    <td align="right">     1602.59</td>
    <td align="right">      739.47</td>
    <td align="right">      863.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1724.61</td>
    <td align="right">      294.60</td>
    <td align="right">     1350.96</td>
    <td align="right">      582.43</td>
    <td align="right">      768.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1414.95</td>
    <td align="right">      502.92</td>
    <td align="right">     1204.93</td>
    <td align="right">      569.39</td>
    <td align="right">      635.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      668.98</td>
    <td align="right">      745.83</td>
    <td align="right">      767.87</td>
    <td align="right">      320.73</td>
    <td align="right">      447.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      235.39</td>
    <td align="right">     1114.94</td>
    <td align="right">      453.05</td>
    <td align="right">      147.16</td>
    <td align="right">      305.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      157.76</td>
    <td align="right">     1605.58</td>
    <td align="right">      350.93</td>
    <td align="right">      150.70</td>
    <td align="right">      200.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1025.64</td>
    <td align="right">      833.51</td>
    <td align="right">     1005.28</td>
    <td align="right">      435.54</td>
    <td align="right">      569.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      157.76</td>
    <td align="right">      252.38</td>
    <td align="right">      350.93</td>
    <td align="right">      147.16</td>
    <td align="right">      200.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2044.23</td>
    <td align="right">     1769.00</td>
    <td align="right">     1602.59</td>
    <td align="right">      739.47</td>
    <td align="right">      895.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2008.46</td>
    <td align="right">     2411.54</td>
    <td align="right">     2258.40</td>
    <td align="right">     1545.48</td>
    <td align="right">      712.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2241.53</td>
    <td align="right">     1958.08</td>
    <td align="right">     2419.84</td>
    <td align="right">     1634.86</td>
    <td align="right">      784.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2049.16</td>
    <td align="right">     1428.99</td>
    <td align="right">     2105.80</td>
    <td align="right">     1108.85</td>
    <td align="right">      996.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2057.00</td>
    <td align="right">     1088.83</td>
    <td align="right">     1897.19</td>
    <td align="right">      886.97</td>
    <td align="right">     1010.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1803.35</td>
    <td align="right">      685.63</td>
    <td align="right">     1571.76</td>
    <td align="right">      426.12</td>
    <td align="right">     1145.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1952.92</td>
    <td align="right">      464.11</td>
    <td align="right">     1525.94</td>
    <td align="right">      310.69</td>
    <td align="right">     1215.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2162.16</td>
    <td align="right">      400.49</td>
    <td align="right">     1615.31</td>
    <td align="right">      407.02</td>
    <td align="right">     1208.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2474.27</td>
    <td align="right">      473.12</td>
    <td align="right">     1819.92</td>
    <td align="right">      652.67</td>
    <td align="right">     1167.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2789.84</td>
    <td align="right">      789.32</td>
    <td align="right">     2205.36</td>
    <td align="right">     1162.04</td>
    <td align="right">     1043.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2544.58</td>
    <td align="right">     1142.38</td>
    <td align="right">     2302.86</td>
    <td align="right">     1444.72</td>
    <td align="right">      858.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1631.66</td>
    <td align="right">     1603.58</td>
    <td align="right">     1737.50</td>
    <td align="right">     1087.71</td>
    <td align="right">      649.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1767.33</td>
    <td align="right">     2251.36</td>
    <td align="right">     1852.79</td>
    <td align="right">     1403.47</td>
    <td align="right">      449.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2122.72</td>
    <td align="right">     1221.37</td>
    <td align="right">     1939.91</td>
    <td align="right">     1002.29</td>
    <td align="right">      937.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1631.66</td>
    <td align="right">      400.49</td>
    <td align="right">     1525.94</td>
    <td align="right">      310.69</td>
    <td align="right">      449.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2789.84</td>
    <td align="right">     2411.54</td>
    <td align="right">     2419.84</td>
    <td align="right">     1634.86</td>
    <td align="right">     1215.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      236.68</td>
    <td align="right">     1814.11</td>
    <td align="right">      514.49</td>
    <td align="right">      208.17</td>
    <td align="right">      306.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      494.58</td>
    <td align="right">     1461.18</td>
    <td align="right">      754.42</td>
    <td align="right">      371.75</td>
    <td align="right">      382.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      684.34</td>
    <td align="right">      968.91</td>
    <td align="right">      900.62</td>
    <td align="right">      335.08</td>
    <td align="right">      565.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1345.60</td>
    <td align="right">      715.07</td>
    <td align="right">     1313.73</td>
    <td align="right">      649.62</td>
    <td align="right">      664.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1477.20</td>
    <td align="right">      448.59</td>
    <td align="right">     1317.53</td>
    <td align="right">      526.32</td>
    <td align="right">      791.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1938.02</td>
    <td align="right">      312.55</td>
    <td align="right">     1545.97</td>
    <td align="right">      669.98</td>
    <td align="right">      875.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2143.25</td>
    <td align="right">      275.77</td>
    <td align="right">     1659.90</td>
    <td align="right">      788.48</td>
    <td align="right">      871.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1883.60</td>
    <td align="right">      317.21</td>
    <td align="right">     1451.17</td>
    <td align="right">      665.99</td>
    <td align="right">      785.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1387.80</td>
    <td align="right">      525.91</td>
    <td align="right">     1174.68</td>
    <td align="right">      557.56</td>
    <td align="right">      617.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      758.84</td>
    <td align="right">      777.92</td>
    <td align="right">      818.57</td>
    <td align="right">      363.93</td>
    <td align="right">      454.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      301.07</td>
    <td align="right">     1141.68</td>
    <td align="right">      489.97</td>
    <td align="right">      181.19</td>
    <td align="right">      308.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      205.75</td>
    <td align="right">     1642.50</td>
    <td align="right">      376.81</td>
    <td align="right">      177.63</td>
    <td align="right">      199.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1074.25</td>
    <td align="right">      864.01</td>
    <td align="right">     1027.58</td>
    <td align="right">      458.06</td>
    <td align="right">      569.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      205.75</td>
    <td align="right">      275.77</td>
    <td align="right">      376.81</td>
    <td align="right">      177.63</td>
    <td align="right">      199.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2143.25</td>
    <td align="right">     1814.11</td>
    <td align="right">     1659.90</td>
    <td align="right">      788.48</td>
    <td align="right">      875.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4889264.93</td>
    <td align="right">0.776019E+10</td>
    <td align="right">0.972653E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.972653E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 74927652.53</td>
    <td align="right">0.560641E+10</td>
    <td align="right">0.111380E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111380E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.611950E+09</td>
    <td align="right">0.393433E+10</td>
    <td align="right">0.184809E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.184809E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.117769E+10</td>
    <td align="right">0.262433E+10</td>
    <td align="right">0.206467E+10</td>
    <td align="right"> 10172528.45</td>
    <td align="right">0.205450E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.245718E+10</td>
    <td align="right">0.161555E+10</td>
    <td align="right">0.278211E+10</td>
    <td align="right">0.104573E+09</td>
    <td align="right">0.267754E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.359603E+10</td>
    <td align="right">0.107711E+10</td>
    <td align="right">0.314676E+10</td>
    <td align="right">0.285609E+09</td>
    <td align="right">0.286115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.363947E+10</td>
    <td align="right">0.973468E+09</td>
    <td align="right">0.304954E+10</td>
    <td align="right">0.203981E+09</td>
    <td align="right">0.284556E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.303317E+10</td>
    <td align="right">0.113908E+10</td>
    <td align="right">0.255336E+10</td>
    <td align="right"> 45252673.04</td>
    <td align="right">0.250811E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.177745E+10</td>
    <td align="right">0.191012E+10</td>
    <td align="right">0.189454E+10</td>
    <td align="right">   469762.04</td>
    <td align="right">0.189407E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.721289E+09</td>
    <td align="right">0.295267E+10</td>
    <td align="right">0.145558E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145558E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175240E+09</td>
    <td align="right">0.444308E+10</td>
    <td align="right">0.985350E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.985350E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1447740.26</td>
    <td align="right">0.680569E+10</td>
    <td align="right">0.660462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.660462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.172707E+11</td>
    <td align="right">0.408420E+11</td>
    <td align="right">0.225269E+11</td>
    <td align="right">0.650058E+09</td>
    <td align="right">0.218769E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1447740.26</td>
    <td align="right">0.973468E+09</td>
    <td align="right">0.660462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.660462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363947E+10</td>
    <td align="right">0.776019E+10</td>
    <td align="right">0.314676E+10</td>
    <td align="right">0.285609E+09</td>
    <td align="right">0.286115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.614161E+09</td>
    <td align="right">0.466942E+10</td>
    <td align="right">0.138948E+10</td>
    <td align="right">0.571775E+09</td>
    <td align="right">0.817705E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.975930E+09</td>
    <td align="right">0.332082E+10</td>
    <td align="right">0.166351E+10</td>
    <td align="right">0.731481E+09</td>
    <td align="right">0.932034E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195063E+10</td>
    <td align="right">0.241876E+10</td>
    <td align="right">0.250237E+10</td>
    <td align="right">0.993267E+09</td>
    <td align="right">0.150911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.286602E+10</td>
    <td align="right">0.169558E+10</td>
    <td align="right">0.297356E+10</td>
    <td align="right">0.130222E+10</td>
    <td align="right">0.167134E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.431793E+10</td>
    <td align="right">0.109942E+10</td>
    <td align="right">0.385903E+10</td>
    <td align="right">0.168622E+10</td>
    <td align="right">0.217281E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.511981E+10</td>
    <td align="right">0.730353E+09</td>
    <td align="right">0.410977E+10</td>
    <td align="right">0.178974E+10</td>
    <td align="right">0.232003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.547676E+10</td>
    <td align="right">0.659091E+09</td>
    <td align="right">0.429239E+10</td>
    <td align="right">0.198061E+10</td>
    <td align="right">0.231178E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.462593E+10</td>
    <td align="right">0.764404E+09</td>
    <td align="right">0.361840E+10</td>
    <td align="right">0.155997E+10</td>
    <td align="right">0.205843E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.368933E+10</td>
    <td align="right">0.123965E+10</td>
    <td align="right">0.312318E+10</td>
    <td align="right">0.147587E+10</td>
    <td align="right">0.164732E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.185049E+10</td>
    <td align="right">0.186363E+10</td>
    <td align="right">0.205665E+10</td>
    <td align="right">0.859048E+09</td>
    <td align="right">0.119760E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.639409E+09</td>
    <td align="right">0.275904E+10</td>
    <td align="right">0.117430E+10</td>
    <td align="right">0.381434E+09</td>
    <td align="right">0.792865E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.431086E+09</td>
    <td align="right">0.419664E+10</td>
    <td align="right">0.939944E+09</td>
    <td align="right">0.403635E+09</td>
    <td align="right">0.536309E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.325575E+11</td>
    <td align="right">0.254168E+11</td>
    <td align="right">0.317026E+11</td>
    <td align="right">0.137353E+11</td>
    <td align="right">0.179673E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.431086E+09</td>
    <td align="right">0.659091E+09</td>
    <td align="right">0.939944E+09</td>
    <td align="right">0.381434E+09</td>
    <td align="right">0.536309E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.547676E+10</td>
    <td align="right">0.466942E+10</td>
    <td align="right">0.429239E+10</td>
    <td align="right">0.198061E+10</td>
    <td align="right">0.232003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.540086E+10</td>
    <td align="right">0.633240E+10</td>
    <td align="right">0.604891E+10</td>
    <td align="right">0.413940E+10</td>
    <td align="right">0.190951E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.545255E+10</td>
    <td align="right">0.459164E+10</td>
    <td align="right">0.585407E+10</td>
    <td align="right">0.395506E+10</td>
    <td align="right">0.189902E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.551701E+10</td>
    <td align="right">0.368099E+10</td>
    <td align="right">0.564018E+10</td>
    <td align="right">0.296993E+10</td>
    <td align="right">0.267025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.534703E+10</td>
    <td align="right">0.268836E+10</td>
    <td align="right">0.491751E+10</td>
    <td align="right">0.229903E+10</td>
    <td align="right">0.261848E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.483340E+10</td>
    <td align="right">0.177110E+10</td>
    <td align="right">0.420979E+10</td>
    <td align="right">0.114133E+10</td>
    <td align="right">0.306846E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.505821E+10</td>
    <td align="right">0.116013E+10</td>
    <td align="right">0.395523E+10</td>
    <td align="right">0.805306E+09</td>
    <td align="right">0.314992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.578108E+10</td>
    <td align="right">0.104289E+10</td>
    <td align="right">0.432645E+10</td>
    <td align="right">0.109015E+10</td>
    <td align="right">0.323630E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.662082E+10</td>
    <td align="right">0.122452E+10</td>
    <td align="right">0.487447E+10</td>
    <td align="right">0.174810E+10</td>
    <td align="right">0.312637E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.724840E+10</td>
    <td align="right">0.194547E+10</td>
    <td align="right">0.571629E+10</td>
    <td align="right">0.301201E+10</td>
    <td align="right">0.270427E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.687575E+10</td>
    <td align="right">0.286192E+10</td>
    <td align="right">0.616797E+10</td>
    <td align="right">0.386954E+10</td>
    <td align="right">0.229844E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.428279E+10</td>
    <td align="right">0.395891E+10</td>
    <td align="right">0.450361E+10</td>
    <td align="right">0.281934E+10</td>
    <td align="right">0.168426E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.476204E+10</td>
    <td align="right">0.585599E+10</td>
    <td align="right">0.496252E+10</td>
    <td align="right">0.375905E+10</td>
    <td align="right">0.120347E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.671799E+11</td>
    <td align="right">0.371143E+11</td>
    <td align="right">0.611770E+11</td>
    <td align="right">0.316083E+11</td>
    <td align="right">0.295687E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.428279E+10</td>
    <td align="right">0.104289E+10</td>
    <td align="right">0.395523E+10</td>
    <td align="right">0.805306E+09</td>
    <td align="right">0.120347E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.724840E+10</td>
    <td align="right">0.633240E+10</td>
    <td align="right">0.616797E+10</td>
    <td align="right">0.413940E+10</td>
    <td align="right">0.323630E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.635861E+09</td>
    <td align="right">0.478215E+10</td>
    <td align="right">0.137802E+10</td>
    <td align="right">0.557565E+09</td>
    <td align="right">0.820458E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120357E+10</td>
    <td align="right">0.344263E+10</td>
    <td align="right">0.182508E+10</td>
    <td align="right">0.899346E+09</td>
    <td align="right">0.925736E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.184705E+10</td>
    <td align="right">0.249772E+10</td>
    <td align="right">0.241221E+10</td>
    <td align="right">0.897475E+09</td>
    <td align="right">0.151474E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.349655E+10</td>
    <td align="right">0.176293E+10</td>
    <td align="right">0.340519E+10</td>
    <td align="right">0.168381E+10</td>
    <td align="right">0.172138E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.395967E+10</td>
    <td align="right">0.115728E+10</td>
    <td align="right">0.352888E+10</td>
    <td align="right">0.140970E+10</td>
    <td align="right">0.211917E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.502013E+10</td>
    <td align="right">0.781318E+09</td>
    <td align="right">0.400715E+10</td>
    <td align="right">0.173660E+10</td>
    <td align="right">0.227055E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.573261E+10</td>
    <td align="right">0.717741E+09</td>
    <td align="right">0.444587E+10</td>
    <td align="right">0.211186E+10</td>
    <td align="right">0.233401E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.504074E+10</td>
    <td align="right">0.821122E+09</td>
    <td align="right">0.388681E+10</td>
    <td align="right">0.178379E+10</td>
    <td align="right">0.210302E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.361177E+10</td>
    <td align="right">0.129332E+10</td>
    <td align="right">0.304477E+10</td>
    <td align="right">0.144521E+10</td>
    <td align="right">0.159957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.207144E+10</td>
    <td align="right">0.194270E+10</td>
    <td align="right">0.219245E+10</td>
    <td align="right">0.974738E+09</td>
    <td align="right">0.121771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.802864E+09</td>
    <td align="right">0.282320E+10</td>
    <td align="right">0.126999E+10</td>
    <td align="right">0.469642E+09</td>
    <td align="right">0.800349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.556841E+09</td>
    <td align="right">0.428643E+10</td>
    <td align="right">0.100925E+10</td>
    <td align="right">0.475773E+09</td>
    <td align="right">0.533472E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.339791E+11</td>
    <td align="right">0.263085E+11</td>
    <td align="right">0.324057E+11</td>
    <td align="right">0.144455E+11</td>
    <td align="right">0.179602E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.556841E+09</td>
    <td align="right">0.717741E+09</td>
    <td align="right">0.100925E+10</td>
    <td align="right">0.469642E+09</td>
    <td align="right">0.533472E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.573261E+10</td>
    <td align="right">0.478215E+10</td>
    <td align="right">0.444587E+10</td>
    <td align="right">0.211186E+10</td>
    <td align="right">0.233401E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5533969.15</td>
    <td align="right">0.775096E+10</td>
    <td align="right">0.972632E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.972632E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 77974096.52</td>
    <td align="right">0.561167E+10</td>
    <td align="right">0.111377E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111377E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.666530E+09</td>
    <td align="right">0.390863E+10</td>
    <td align="right">0.184805E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.184805E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128451E+10</td>
    <td align="right">0.254334E+10</td>
    <td align="right">0.206463E+10</td>
    <td align="right"> 10172229.45</td>
    <td align="right">0.205445E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.261780E+10</td>
    <td align="right">0.151850E+10</td>
    <td align="right">0.278205E+10</td>
    <td align="right">0.104570E+09</td>
    <td align="right">0.267748E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.369125E+10</td>
    <td align="right">0.104269E+10</td>
    <td align="right">0.314669E+10</td>
    <td align="right">0.285601E+09</td>
    <td align="right">0.286109E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.371518E+10</td>
    <td align="right">0.953237E+09</td>
    <td align="right">0.304948E+10</td>
    <td align="right">0.203975E+09</td>
    <td align="right">0.284550E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.306749E+10</td>
    <td align="right">0.115507E+10</td>
    <td align="right">0.255331E+10</td>
    <td align="right"> 45251342.94</td>
    <td align="right">0.250806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.177090E+10</td>
    <td align="right">0.201704E+10</td>
    <td align="right">0.189450E+10</td>
    <td align="right">   469748.23</td>
    <td align="right">0.189403E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.673476E+09</td>
    <td align="right">0.319488E+10</td>
    <td align="right">0.145555E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145555E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.156593E+09</td>
    <td align="right">0.468454E+10</td>
    <td align="right">0.985328E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.985328E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   704049.30</td>
    <td align="right">0.694154E+10</td>
    <td align="right">0.660448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.660448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177279E+11</td>
    <td align="right">0.413221E+11</td>
    <td align="right">0.225264E+11</td>
    <td align="right">0.650039E+09</td>
    <td align="right">0.218764E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   704049.30</td>
    <td align="right">0.953237E+09</td>
    <td align="right">0.660448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.660448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.371518E+10</td>
    <td align="right">0.775096E+10</td>
    <td align="right">0.314669E+10</td>
    <td align="right">0.285601E+09</td>
    <td align="right">0.286109E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.624488E+09</td>
    <td align="right">0.468930E+10</td>
    <td align="right">0.138946E+10</td>
    <td align="right">0.571764E+09</td>
    <td align="right">0.817694E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.990358E+09</td>
    <td align="right">0.335726E+10</td>
    <td align="right">0.166349E+10</td>
    <td align="right">0.731466E+09</td>
    <td align="right">0.932021E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.200151E+10</td>
    <td align="right">0.242973E+10</td>
    <td align="right">0.250233E+10</td>
    <td align="right">0.993247E+09</td>
    <td align="right">0.150909E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.293991E+10</td>
    <td align="right">0.168058E+10</td>
    <td align="right">0.297351E+10</td>
    <td align="right">0.130219E+10</td>
    <td align="right">0.167132E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.439767E+10</td>
    <td align="right">0.108041E+10</td>
    <td align="right">0.385897E+10</td>
    <td align="right">0.168619E+10</td>
    <td align="right">0.217278E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.517285E+10</td>
    <td align="right">0.734074E+09</td>
    <td align="right">0.410971E+10</td>
    <td align="right">0.178971E+10</td>
    <td align="right">0.232000E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.551882E+10</td>
    <td align="right">0.671825E+09</td>
    <td align="right">0.429232E+10</td>
    <td align="right">0.198057E+10</td>
    <td align="right">0.231176E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.465042E+10</td>
    <td align="right">0.797298E+09</td>
    <td align="right">0.361835E+10</td>
    <td align="right">0.155994E+10</td>
    <td align="right">0.205840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.368548E+10</td>
    <td align="right">0.133886E+10</td>
    <td align="right">0.312313E+10</td>
    <td align="right">0.147584E+10</td>
    <td align="right">0.164730E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.180095E+10</td>
    <td align="right">0.205874E+10</td>
    <td align="right">0.205662E+10</td>
    <td align="right">0.859031E+09</td>
    <td align="right">0.119759E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.615908E+09</td>
    <td align="right">0.292803E+10</td>
    <td align="right">0.117428E+10</td>
    <td align="right">0.381427E+09</td>
    <td align="right">0.792854E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.429155E+09</td>
    <td align="right">0.429682E+10</td>
    <td align="right">0.939929E+09</td>
    <td align="right">0.403627E+09</td>
    <td align="right">0.536302E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.328275E+11</td>
    <td align="right">0.260629E+11</td>
    <td align="right">0.317021E+11</td>
    <td align="right">0.137350E+11</td>
    <td align="right">0.179671E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.429155E+09</td>
    <td align="right">0.671825E+09</td>
    <td align="right">0.939929E+09</td>
    <td align="right">0.381427E+09</td>
    <td align="right">0.536302E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.551882E+10</td>
    <td align="right">0.468930E+10</td>
    <td align="right">0.429232E+10</td>
    <td align="right">0.198057E+10</td>
    <td align="right">0.232000E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.554311E+10</td>
    <td align="right">0.627566E+10</td>
    <td align="right">0.604867E+10</td>
    <td align="right">0.413923E+10</td>
    <td align="right">0.190944E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.558181E+10</td>
    <td align="right">0.463803E+10</td>
    <td align="right">0.585385E+10</td>
    <td align="right">0.395490E+10</td>
    <td align="right">0.189895E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.566710E+10</td>
    <td align="right">0.368919E+10</td>
    <td align="right">0.563997E+10</td>
    <td align="right">0.296981E+10</td>
    <td align="right">0.267016E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.548773E+10</td>
    <td align="right">0.265593E+10</td>
    <td align="right">0.491734E+10</td>
    <td align="right">0.229894E+10</td>
    <td align="right">0.261840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.500336E+10</td>
    <td align="right">0.169100E+10</td>
    <td align="right">0.420965E+10</td>
    <td align="right">0.114128E+10</td>
    <td align="right">0.306837E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.516922E+10</td>
    <td align="right">0.112857E+10</td>
    <td align="right">0.395510E+10</td>
    <td align="right">0.805273E+09</td>
    <td align="right">0.314983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.586057E+10</td>
    <td align="right">0.104236E+10</td>
    <td align="right">0.432631E+10</td>
    <td align="right">0.109011E+10</td>
    <td align="right">0.323620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.667309E+10</td>
    <td align="right">0.127751E+10</td>
    <td align="right">0.487430E+10</td>
    <td align="right">0.174803E+10</td>
    <td align="right">0.312627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.727254E+10</td>
    <td align="right">0.209787E+10</td>
    <td align="right">0.571608E+10</td>
    <td align="right">0.301189E+10</td>
    <td align="right">0.270419E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.686863E+10</td>
    <td align="right">0.317833E+10</td>
    <td align="right">0.616774E+10</td>
    <td align="right">0.386938E+10</td>
    <td align="right">0.229836E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.429254E+10</td>
    <td align="right">0.420641E+10</td>
    <td align="right">0.450343E+10</td>
    <td align="right">0.281922E+10</td>
    <td align="right">0.168420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.482307E+10</td>
    <td align="right">0.595136E+10</td>
    <td align="right">0.496233E+10</td>
    <td align="right">0.375890E+10</td>
    <td align="right">0.120343E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.682428E+11</td>
    <td align="right">0.378322E+11</td>
    <td align="right">0.611747E+11</td>
    <td align="right">0.316070E+11</td>
    <td align="right">0.295678E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.429254E+10</td>
    <td align="right">0.104236E+10</td>
    <td align="right">0.395510E+10</td>
    <td align="right">0.805273E+09</td>
    <td align="right">0.120343E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.727254E+10</td>
    <td align="right">0.627566E+10</td>
    <td align="right">0.616774E+10</td>
    <td align="right">0.413923E+10</td>
    <td align="right">0.323620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.653558E+09</td>
    <td align="right">0.479794E+10</td>
    <td align="right">0.137800E+10</td>
    <td align="right">0.557556E+09</td>
    <td align="right">0.820449E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.123098E+10</td>
    <td align="right">0.347607E+10</td>
    <td align="right">0.182506E+10</td>
    <td align="right">0.899331E+09</td>
    <td align="right">0.925726E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190701E+10</td>
    <td align="right">0.250962E+10</td>
    <td align="right">0.241218E+10</td>
    <td align="right">0.897460E+09</td>
    <td align="right">0.151472E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.357089E+10</td>
    <td align="right">0.176702E+10</td>
    <td align="right">0.340515E+10</td>
    <td align="right">0.168378E+10</td>
    <td align="right">0.172137E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.404420E+10</td>
    <td align="right">0.113655E+10</td>
    <td align="right">0.352883E+10</td>
    <td align="right">0.140968E+10</td>
    <td align="right">0.211915E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.507406E+10</td>
    <td align="right">0.787677E+09</td>
    <td align="right">0.400710E+10</td>
    <td align="right">0.173657E+10</td>
    <td align="right">0.227052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.577323E+10</td>
    <td align="right">0.742507E+09</td>
    <td align="right">0.444582E+10</td>
    <td align="right">0.211183E+10</td>
    <td align="right">0.233399E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.506754E+10</td>
    <td align="right">0.866747E+09</td>
    <td align="right">0.388676E+10</td>
    <td align="right">0.178376E+10</td>
    <td align="right">0.210300E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.360869E+10</td>
    <td align="right">0.139966E+10</td>
    <td align="right">0.304473E+10</td>
    <td align="right">0.144518E+10</td>
    <td align="right">0.159955E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.203815E+10</td>
    <td align="right">0.214679E+10</td>
    <td align="right">0.219242E+10</td>
    <td align="right">0.974722E+09</td>
    <td align="right">0.121770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.786813E+09</td>
    <td align="right">0.299781E+10</td>
    <td align="right">0.126997E+10</td>
    <td align="right">0.469634E+09</td>
    <td align="right">0.800340E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.563196E+09</td>
    <td align="right">0.438718E+10</td>
    <td align="right">0.100923E+10</td>
    <td align="right">0.475765E+09</td>
    <td align="right">0.533467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.343183E+11</td>
    <td align="right">0.270156E+11</td>
    <td align="right">0.324052E+11</td>
    <td align="right">0.144453E+11</td>
    <td align="right">0.179600E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.563196E+09</td>
    <td align="right">0.742507E+09</td>
    <td align="right">0.100923E+10</td>
    <td align="right">0.469634E+09</td>
    <td align="right">0.533467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.577323E+10</td>
    <td align="right">0.479794E+10</td>
    <td align="right">0.444582E+10</td>
    <td align="right">0.211183E+10</td>
    <td align="right">0.233399E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4236350.09</td>
    <td align="right">0.788074E+10</td>
    <td align="right">0.972653E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.972653E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 68360093.94</td>
    <td align="right">0.574984E+10</td>
    <td align="right">0.111380E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111380E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.590671E+09</td>
    <td align="right">0.408204E+10</td>
    <td align="right">0.184809E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.184809E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115786E+10</td>
    <td align="right">0.276101E+10</td>
    <td align="right">0.206467E+10</td>
    <td align="right"> 10172528.45</td>
    <td align="right">0.205450E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.243906E+10</td>
    <td align="right">0.167671E+10</td>
    <td align="right">0.278211E+10</td>
    <td align="right">0.104573E+09</td>
    <td align="right">0.267754E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.359117E+10</td>
    <td align="right">0.111500E+10</td>
    <td align="right">0.314676E+10</td>
    <td align="right">0.285609E+09</td>
    <td align="right">0.286115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.364315E+10</td>
    <td align="right">0.999805E+09</td>
    <td align="right">0.304954E+10</td>
    <td align="right">0.203981E+09</td>
    <td align="right">0.284556E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.302906E+10</td>
    <td align="right">0.117903E+10</td>
    <td align="right">0.255336E+10</td>
    <td align="right"> 45252673.04</td>
    <td align="right">0.250811E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.174877E+10</td>
    <td align="right">0.201980E+10</td>
    <td align="right">0.189454E+10</td>
    <td align="right">   469762.04</td>
    <td align="right">0.189407E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.661378E+09</td>
    <td align="right">0.317155E+10</td>
    <td align="right">0.145558E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.145558E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151175E+09</td>
    <td align="right">0.465933E+10</td>
    <td align="right">0.985350E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.985350E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   536309.60</td>
    <td align="right">0.698317E+10</td>
    <td align="right">0.660462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.660462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.170854E+11</td>
    <td align="right">0.422780E+11</td>
    <td align="right">0.225269E+11</td>
    <td align="right">0.650058E+09</td>
    <td align="right">0.218769E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   536309.60</td>
    <td align="right">0.999805E+09</td>
    <td align="right">0.660462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.660462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.364315E+10</td>
    <td align="right">0.788074E+10</td>
    <td align="right">0.314676E+10</td>
    <td align="right">0.285609E+09</td>
    <td align="right">0.286115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.608786E+09</td>
    <td align="right">0.473808E+10</td>
    <td align="right">0.138948E+10</td>
    <td align="right">0.571775E+09</td>
    <td align="right">0.817705E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.962639E+09</td>
    <td align="right">0.340811E+10</td>
    <td align="right">0.166351E+10</td>
    <td align="right">0.731481E+09</td>
    <td align="right">0.932034E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.192248E+10</td>
    <td align="right">0.251266E+10</td>
    <td align="right">0.250237E+10</td>
    <td align="right">0.993267E+09</td>
    <td align="right">0.150911E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.284457E+10</td>
    <td align="right">0.177950E+10</td>
    <td align="right">0.297356E+10</td>
    <td align="right">0.130222E+10</td>
    <td align="right">0.167134E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.430646E+10</td>
    <td align="right">0.113561E+10</td>
    <td align="right">0.385903E+10</td>
    <td align="right">0.168622E+10</td>
    <td align="right">0.217281E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.511302E+10</td>
    <td align="right">0.755127E+09</td>
    <td align="right">0.410977E+10</td>
    <td align="right">0.178974E+10</td>
    <td align="right">0.232003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.547527E+10</td>
    <td align="right">0.675966E+09</td>
    <td align="right">0.429239E+10</td>
    <td align="right">0.198061E+10</td>
    <td align="right">0.231178E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.461921E+10</td>
    <td align="right">0.789055E+09</td>
    <td align="right">0.361840E+10</td>
    <td align="right">0.155997E+10</td>
    <td align="right">0.205843E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.366756E+10</td>
    <td align="right">0.130358E+10</td>
    <td align="right">0.312318E+10</td>
    <td align="right">0.147587E+10</td>
    <td align="right">0.164732E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.179179E+10</td>
    <td align="right">0.199762E+10</td>
    <td align="right">0.205665E+10</td>
    <td align="right">0.859048E+09</td>
    <td align="right">0.119760E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.610121E+09</td>
    <td align="right">0.288993E+10</td>
    <td align="right">0.117430E+10</td>
    <td align="right">0.381434E+09</td>
    <td align="right">0.792865E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.422547E+09</td>
    <td align="right">0.430039E+10</td>
    <td align="right">0.939944E+09</td>
    <td align="right">0.403635E+09</td>
    <td align="right">0.536309E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.323445E+11</td>
    <td align="right">0.262856E+11</td>
    <td align="right">0.317026E+11</td>
    <td align="right">0.137353E+11</td>
    <td align="right">0.179673E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.422547E+09</td>
    <td align="right">0.675966E+09</td>
    <td align="right">0.939944E+09</td>
    <td align="right">0.381434E+09</td>
    <td align="right">0.536309E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.547527E+10</td>
    <td align="right">0.473808E+10</td>
    <td align="right">0.429239E+10</td>
    <td align="right">0.198061E+10</td>
    <td align="right">0.232003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.537947E+10</td>
    <td align="right">0.645908E+10</td>
    <td align="right">0.604891E+10</td>
    <td align="right">0.413940E+10</td>
    <td align="right">0.190951E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.542272E+10</td>
    <td align="right">0.473699E+10</td>
    <td align="right">0.585407E+10</td>
    <td align="right">0.395506E+10</td>
    <td align="right">0.189902E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.548848E+10</td>
    <td align="right">0.382740E+10</td>
    <td align="right">0.564018E+10</td>
    <td align="right">0.296993E+10</td>
    <td align="right">0.267025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.533173E+10</td>
    <td align="right">0.282225E+10</td>
    <td align="right">0.491751E+10</td>
    <td align="right">0.229903E+10</td>
    <td align="right">0.261848E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.483010E+10</td>
    <td align="right">0.183639E+10</td>
    <td align="right">0.420979E+10</td>
    <td align="right">0.114133E+10</td>
    <td align="right">0.306846E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.506196E+10</td>
    <td align="right">0.120297E+10</td>
    <td align="right">0.395523E+10</td>
    <td align="right">0.805306E+09</td>
    <td align="right">0.314992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.579114E+10</td>
    <td align="right">0.107267E+10</td>
    <td align="right">0.432645E+10</td>
    <td align="right">0.109015E+10</td>
    <td align="right">0.323630E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.662708E+10</td>
    <td align="right">0.126720E+10</td>
    <td align="right">0.487447E+10</td>
    <td align="right">0.174810E+10</td>
    <td align="right">0.312637E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.723127E+10</td>
    <td align="right">0.204591E+10</td>
    <td align="right">0.571629E+10</td>
    <td align="right">0.301201E+10</td>
    <td align="right">0.270427E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.681539E+10</td>
    <td align="right">0.305975E+10</td>
    <td align="right">0.616797E+10</td>
    <td align="right">0.386954E+10</td>
    <td align="right">0.229844E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.422926E+10</td>
    <td align="right">0.415648E+10</td>
    <td align="right">0.450361E+10</td>
    <td align="right">0.281934E+10</td>
    <td align="right">0.168426E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.473362E+10</td>
    <td align="right">0.603005E+10</td>
    <td align="right">0.496252E+10</td>
    <td align="right">0.375905E+10</td>
    <td align="right">0.120347E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.669422E+11</td>
    <td align="right">0.385171E+11</td>
    <td align="right">0.611770E+11</td>
    <td align="right">0.316083E+11</td>
    <td align="right">0.295687E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.422926E+10</td>
    <td align="right">0.107267E+10</td>
    <td align="right">0.395523E+10</td>
    <td align="right">0.805306E+09</td>
    <td align="right">0.120347E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.723127E+10</td>
    <td align="right">0.645908E+10</td>
    <td align="right">0.616797E+10</td>
    <td align="right">0.413940E+10</td>
    <td align="right">0.323630E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.633922E+09</td>
    <td align="right">0.485892E+10</td>
    <td align="right">0.137802E+10</td>
    <td align="right">0.557565E+09</td>
    <td align="right">0.820458E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119649E+10</td>
    <td align="right">0.353489E+10</td>
    <td align="right">0.182508E+10</td>
    <td align="right">0.899346E+09</td>
    <td align="right">0.925736E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.183294E+10</td>
    <td align="right">0.259514E+10</td>
    <td align="right">0.241221E+10</td>
    <td align="right">0.897475E+09</td>
    <td align="right">0.151474E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.348779E+10</td>
    <td align="right">0.185346E+10</td>
    <td align="right">0.340519E+10</td>
    <td align="right">0.168381E+10</td>
    <td align="right">0.172138E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.395654E+10</td>
    <td align="right">0.120149E+10</td>
    <td align="right">0.352888E+10</td>
    <td align="right">0.140970E+10</td>
    <td align="right">0.211917E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.502336E+10</td>
    <td align="right">0.810139E+09</td>
    <td align="right">0.400715E+10</td>
    <td align="right">0.173660E+10</td>
    <td align="right">0.227055E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.574048E+10</td>
    <td align="right">0.738615E+09</td>
    <td align="right">0.444587E+10</td>
    <td align="right">0.211186E+10</td>
    <td align="right">0.233401E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.504504E+10</td>
    <td align="right">0.849615E+09</td>
    <td align="right">0.388681E+10</td>
    <td align="right">0.178379E+10</td>
    <td align="right">0.210302E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.359718E+10</td>
    <td align="right">0.136317E+10</td>
    <td align="right">0.304477E+10</td>
    <td align="right">0.144521E+10</td>
    <td align="right">0.159957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.203247E+10</td>
    <td align="right">0.208359E+10</td>
    <td align="right">0.219245E+10</td>
    <td align="right">0.974738E+09</td>
    <td align="right">0.121771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.780381E+09</td>
    <td align="right">0.295923E+10</td>
    <td align="right">0.126999E+10</td>
    <td align="right">0.469642E+09</td>
    <td align="right">0.800349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.551081E+09</td>
    <td align="right">0.439927E+10</td>
    <td align="right">0.100925E+10</td>
    <td align="right">0.475773E+09</td>
    <td align="right">0.533472E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.338777E+11</td>
    <td align="right">0.272475E+11</td>
    <td align="right">0.324057E+11</td>
    <td align="right">0.144455E+11</td>
    <td align="right">0.179602E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.551081E+09</td>
    <td align="right">0.738615E+09</td>
    <td align="right">0.100925E+10</td>
    <td align="right">0.469642E+09</td>
    <td align="right">0.533472E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.574048E+10</td>
    <td align="right">0.485892E+10</td>
    <td align="right">0.444587E+10</td>
    <td align="right">0.211186E+10</td>
    <td align="right">0.233401E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -12.6</td>
    <td align="right">       -13.1</td>
    <td align="right">       -15.2</td>
    <td align="right">        6.10</td>
    <td align="right">       -26.1</td>
    <td align="right">       37.55</td>
    <td align="right">      107.22</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -7.7</td>
    <td align="right">        -8.6</td>
    <td align="right">       -10.9</td>
    <td align="right">        6.39</td>
    <td align="right">       -21.3</td>
    <td align="right">       45.57</td>
    <td align="right">      135.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">        -1.4</td>
    <td align="right">        -4.2</td>
    <td align="right">        6.99</td>
    <td align="right">       -10.6</td>
    <td align="right">       74.69</td>
    <td align="right">      127.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.02</td>
    <td align="right">        4.40</td>
    <td align="right">        1.63</td>
    <td align="right">        6.38</td>
    <td align="right">        -3.6</td>
    <td align="right">       77.59</td>
    <td align="right">      184.47</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       14.19</td>
    <td align="right">       11.30</td>
    <td align="right">        8.94</td>
    <td align="right">        5.14</td>
    <td align="right">        4.70</td>
    <td align="right">      102.33</td>
    <td align="right">      182.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.16</td>
    <td align="right">       15.71</td>
    <td align="right">       13.79</td>
    <td align="right">        4.87</td>
    <td align="right">        8.84</td>
    <td align="right">      110.26</td>
    <td align="right">      213.51</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.92</td>
    <td align="right">       17.87</td>
    <td align="right">       16.31</td>
    <td align="right">        4.22</td>
    <td align="right">        9.95</td>
    <td align="right">      102.99</td>
    <td align="right">      231.93</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.05</td>
    <td align="right">       17.00</td>
    <td align="right">       15.28</td>
    <td align="right">        4.97</td>
    <td align="right">       11.01</td>
    <td align="right">       95.97</td>
    <td align="right">      190.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.39</td>
    <td align="right">       11.24</td>
    <td align="right">        8.10</td>
    <td align="right">        4.97</td>
    <td align="right">        3.18</td>
    <td align="right">       72.67</td>
    <td align="right">      177.74</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.43</td>
    <td align="right">        4.69</td>
    <td align="right">        1.56</td>
    <td align="right">        5.55</td>
    <td align="right">        -3.9</td>
    <td align="right">       55.50</td>
    <td align="right">      131.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -0.0</td>
    <td align="right">        -1.5</td>
    <td align="right">        -3.9</td>
    <td align="right">        6.30</td>
    <td align="right">       -10.9</td>
    <td align="right">       41.35</td>
    <td align="right">       79.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -7.6</td>
    <td align="right">        -8.4</td>
    <td align="right">       -10.6</td>
    <td align="right">        6.09</td>
    <td align="right">       -20.0</td>
    <td align="right">       22.97</td>
    <td align="right">       92.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        6.46</td>
    <td align="right">        4.16</td>
    <td align="right">        1.81</td>
    <td align="right">        5.66</td>
    <td align="right">        -4.8</td>
    <td align="right">       70.09</td>
    <td align="right">      154.52</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -12.6</td>
    <td align="right">       -13.1</td>
    <td align="right">       -15.2</td>
    <td align="right">        4.22</td>
    <td align="right">       -26.1</td>
    <td align="right">       22.97</td>
    <td align="right">       79.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.92</td>
    <td align="right">       17.87</td>
    <td align="right">       16.31</td>
    <td align="right">        6.99</td>
    <td align="right">       11.01</td>
    <td align="right">      110.26</td>
    <td align="right">      231.93</td>
    <td align="right">        0.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.10</td>
    <td align="right">17-JAN-23:19</td>
    <td align="right">        3.74</td>
    <td align="right">        0.93</td>
    <td align="right">       10.63</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.30</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">        5.62</td>
    <td align="right">        2.80</td>
    <td align="right">        5.20</td>
    <td align="right">        -7.3</td>
    <td align="right">       71.00</td>
    <td align="right">      794.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.90</td>
    <td align="right">19-MAR-15:00</td>
    <td align="right">       13.93</td>
    <td align="right">       10.60</td>
    <td align="right">        8.80</td>
    <td align="right">        7.95</td>
    <td align="right">      139.50</td>
    <td align="right">      237.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.00</td>
    <td align="right">15-APR-15:20</td>
    <td align="right">       19.12</td>
    <td align="right">       13.53</td>
    <td align="right">       12.70</td>
    <td align="right">       15.70</td>
    <td align="right">      115.83</td>
    <td align="right">      790.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.00</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">       19.70</td>
    <td align="right">       14.40</td>
    <td align="right">        6.20</td>
    <td align="right">       19.52</td>
    <td align="right">      251.00</td>
    <td align="right">      580.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.30</td>
    <td align="right">11-JUN-14:00</td>
    <td align="right">       24.81</td>
    <td align="right">       21.70</td>
    <td align="right">       10.30</td>
    <td align="right">       24.50</td>
    <td align="right">      281.00</td>
    <td align="right">      458.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">26-JUL-15:20</td>
    <td align="right">       25.67</td>
    <td align="right">       24.23</td>
    <td align="right">        5.13</td>
    <td align="right">       20.98</td>
    <td align="right">      260.33</td>
    <td align="right">      436.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.90</td>
    <td align="right">04-AUG-14:00</td>
    <td align="right">       25.31</td>
    <td align="right">       22.20</td>
    <td align="right">        4.60</td>
    <td align="right">       23.82</td>
    <td align="right">      194.50</td>
    <td align="right">      612.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.20</td>
    <td align="right">06-SEP-13:00</td>
    <td align="right">       21.19</td>
    <td align="right">       16.10</td>
    <td align="right">        6.20</td>
    <td align="right">       18.28</td>
    <td align="right">      135.00</td>
    <td align="right">      769.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.30</td>
    <td align="right">20-OCT-14:00</td>
    <td align="right">       13.36</td>
    <td align="right">        5.60</td>
    <td align="right">        7.20</td>
    <td align="right">        7.35</td>
    <td align="right">       55.00</td>
    <td align="right">      745.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.10</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       10.47</td>
    <td align="right">        5.60</td>
    <td align="right">        6.70</td>
    <td align="right">        0.51</td>
    <td align="right">       82.00</td>
    <td align="right">      691.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.20</td>
    <td align="right">02-DEC-13:00</td>
    <td align="right">        3.94</td>
    <td align="right">        0.00</td>
    <td align="right">        7.70</td>
    <td align="right">        -3.9</td>
    <td align="right">       75.00</td>
    <td align="right">      301.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.74</td>
    <td align="right">        0.00</td>
    <td align="right">        4.60</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       33.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.67</td>
    <td align="right">       24.23</td>
    <td align="right">       12.70</td>
    <td align="right">       24.50</td>
    <td align="right">      281.00</td>
    <td align="right">      794.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -31.1</td>
    <td align="right">31-JAN-03:00</td>
    <td align="right">       -31.3</td>
    <td align="right">       -34.4</td>
    <td align="right">        4.60</td>
    <td align="right">       -46.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -36.7</td>
    <td align="right">02-FEB-05:00</td>
    <td align="right">       -36.8</td>
    <td align="right">       -40.2</td>
    <td align="right">        3.10</td>
    <td align="right">       -59.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -17.2</td>
    <td align="right">06-MAR-00:00</td>
    <td align="right">       -17.6</td>
    <td align="right">       -20.0</td>
    <td align="right">        5.20</td>
    <td align="right">       -36.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        -7.2</td>
    <td align="right">03-APR-05:19</td>
    <td align="right">        -8.0</td>
    <td align="right">        -9.8</td>
    <td align="right">        7.37</td>
    <td align="right">       -15.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.60</td>
    <td align="right">03-MAY-02:00</td>
    <td align="right">        -0.1</td>
    <td align="right">        -1.1</td>
    <td align="right">        1.50</td>
    <td align="right">       -15.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.00</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">        5.00</td>
    <td align="right">        5.00</td>
    <td align="right">        3.10</td>
    <td align="right">        -7.8</td>
    <td align="right">       30.50</td>
    <td align="right">      132.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       10.00</td>
    <td align="right">23-JUL-03:00</td>
    <td align="right">        9.66</td>
    <td align="right">        9.40</td>
    <td align="right">        2.60</td>
    <td align="right">        -4.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.30</td>
    <td align="right">07-AUG-03:00</td>
    <td align="right">        7.41</td>
    <td align="right">        6.70</td>
    <td align="right">        3.10</td>
    <td align="right">        -3.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        -1.1</td>
    <td align="right">30-SEP-00:00</td>
    <td align="right">        -2.4</td>
    <td align="right">        -4.4</td>
    <td align="right">        4.10</td>
    <td align="right">       -17.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        -3.3</td>
    <td align="right">23-OCT-05:00</td>
    <td align="right">        -4.2</td>
    <td align="right">        -6.1</td>
    <td align="right">        3.60</td>
    <td align="right">       -19.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -28.9</td>
    <td align="right">26-NOV-06:00</td>
    <td align="right">       -29.0</td>
    <td align="right">       -30.6</td>
    <td align="right">        1.50</td>
    <td align="right">       -50.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -22.8</td>
    <td align="right">09-DEC-00:20</td>
    <td align="right">       -23.0</td>
    <td align="right">       -25.0</td>
    <td align="right">       13.40</td>
    <td align="right">       -37.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -36.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -36.8</td>
    <td align="right">       -40.2</td>
    <td align="right">        1.50</td>
    <td align="right">       -59.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.66</td>
    <td align="right">        9.40</td>
    <td align="right">       13.40</td>
    <td align="right">        -3.2</td>
    <td align="right">       30.50</td>
    <td align="right">      132.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.60</td>
    <td align="right">18-JAN-00:00</td>
    <td align="right">        5.60</td>
    <td align="right">        5.60</td>
    <td align="right">        7.70</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.88</td>
    <td align="right">24-FEB-15:00</td>
    <td align="right">        8.30</td>
    <td align="right">        3.30</td>
    <td align="right">        5.70</td>
    <td align="right">        -7.3</td>
    <td align="right">       54.50</td>
    <td align="right">      665.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.93</td>
    <td align="right">19-MAR-15:00</td>
    <td align="right">       18.90</td>
    <td align="right">       10.60</td>
    <td align="right">        8.80</td>
    <td align="right">        7.95</td>
    <td align="right">      139.50</td>
    <td align="right">      237.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.94</td>
    <td align="right">18-APR-11:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.80</td>
    <td align="right">       13.90</td>
    <td align="right">       17.57</td>
    <td align="right">      334.00</td>
    <td align="right">      447.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.93</td>
    <td align="right">29-MAY-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       18.30</td>
    <td align="right">        6.20</td>
    <td align="right">       20.75</td>
    <td align="right">      379.00</td>
    <td align="right">       52.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.81</td>
    <td align="right">11-JUN-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       21.70</td>
    <td align="right">       10.30</td>
    <td align="right">       24.50</td>
    <td align="right">      281.00</td>
    <td align="right">      458.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.15</td>
    <td align="right">26-JUL-18:00</td>
    <td align="right">       27.80</td>
    <td align="right">       25.60</td>
    <td align="right">        3.10</td>
    <td align="right">       19.35</td>
    <td align="right">       33.50</td>
    <td align="right">       51.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.64</td>
    <td align="right">04-AUG-12:00</td>
    <td align="right">       31.70</td>
    <td align="right">       25.00</td>
    <td align="right">        4.60</td>
    <td align="right">       25.66</td>
    <td align="right">      235.00</td>
    <td align="right">      593.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.19</td>
    <td align="right">06-SEP-13:00</td>
    <td align="right">       32.20</td>
    <td align="right">       16.10</td>
    <td align="right">        6.20</td>
    <td align="right">       18.28</td>
    <td align="right">      135.00</td>
    <td align="right">      769.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.84</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">       12.80</td>
    <td align="right">        3.60</td>
    <td align="right">       12.41</td>
    <td align="right">      202.00</td>
    <td align="right">      164.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.04</td>
    <td align="right">09-NOV-04:00</td>
    <td align="right">       15.00</td>
    <td align="right">       11.70</td>
    <td align="right">       10.30</td>
    <td align="right">       10.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.94</td>
    <td align="right">02-DEC-13:00</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        7.70</td>
    <td align="right">        -3.9</td>
    <td align="right">       75.00</td>
    <td align="right">      301.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.60</td>
    <td align="right">        0.00</td>
    <td align="right">        3.10</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       25.60</td>
    <td align="right">       13.90</td>
    <td align="right">       25.66</td>
    <td align="right">      379.00</td>
    <td align="right">      769.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.60</td>
    <td align="right">18-JAN-00:00</td>
    <td align="right">        5.60</td>
    <td align="right">        5.60</td>
    <td align="right">        7.70</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.30</td>
    <td align="right">24-FEB-15:00</td>
    <td align="right">        8.30</td>
    <td align="right">        5.88</td>
    <td align="right">        5.70</td>
    <td align="right">        -7.3</td>
    <td align="right">       54.50</td>
    <td align="right">      665.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.10</td>
    <td align="right">26-MAR-05:00</td>
    <td align="right">       13.30</td>
    <td align="right">       12.04</td>
    <td align="right">        8.20</td>
    <td align="right">        9.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.30</td>
    <td align="right">18-APR-09:00</td>
    <td align="right">       25.60</td>
    <td align="right">       20.52</td>
    <td align="right">       14.40</td>
    <td align="right">       15.57</td>
    <td align="right">      196.00</td>
    <td align="right">      741.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.30</td>
    <td align="right">29-MAY-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       19.93</td>
    <td align="right">        6.20</td>
    <td align="right">       20.75</td>
    <td align="right">      379.00</td>
    <td align="right">       52.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.20</td>
    <td align="right">13-JUN-11:00</td>
    <td align="right">       26.70</td>
    <td align="right">       23.35</td>
    <td align="right">        8.80</td>
    <td align="right">       16.85</td>
    <td align="right">      273.50</td>
    <td align="right">      600.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.60</td>
    <td align="right">26-JUL-18:00</td>
    <td align="right">       27.80</td>
    <td align="right">       26.15</td>
    <td align="right">        3.10</td>
    <td align="right">       19.35</td>
    <td align="right">       33.50</td>
    <td align="right">       51.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.00</td>
    <td align="right">04-AUG-12:00</td>
    <td align="right">       31.70</td>
    <td align="right">       26.64</td>
    <td align="right">        4.60</td>
    <td align="right">       25.66</td>
    <td align="right">      235.00</td>
    <td align="right">      593.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.30</td>
    <td align="right">12-SEP-02:00</td>
    <td align="right">       18.90</td>
    <td align="right">       18.46</td>
    <td align="right">        5.70</td>
    <td align="right">       14.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       12.80</td>
    <td align="right">02-OCT-13:00</td>
    <td align="right">       17.40</td>
    <td align="right">       14.50</td>
    <td align="right">        3.40</td>
    <td align="right">       11.65</td>
    <td align="right">      249.50</td>
    <td align="right">      141.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.70</td>
    <td align="right">08-NOV-10:00</td>
    <td align="right">       13.90</td>
    <td align="right">       12.62</td>
    <td align="right">        7.20</td>
    <td align="right">        9.91</td>
    <td align="right">      158.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">02-DEC-11:00</td>
    <td align="right">        5.00</td>
    <td align="right">        2.79</td>
    <td align="right">        7.20</td>
    <td align="right">        -8.3</td>
    <td align="right">      115.50</td>
    <td align="right">      562.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
    <td align="right">        2.79</td>
    <td align="right">        3.10</td>
    <td align="right">        -8.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       26.64</td>
    <td align="right">       14.40</td>
    <td align="right">       25.66</td>
    <td align="right">      379.00</td>
    <td align="right">      741.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.29</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.18</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.75</td>
    <td align="right">       28.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.88</td>
    <td align="right">       38.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.06</td>
    <td align="right">       44.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.40</td>
    <td align="right">       51.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.02</td>
    <td align="right">       51.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.22</td>
    <td align="right">       43.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.63</td>
    <td align="right">       34.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.44</td>
    <td align="right">       22.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.25</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.92</td>
    <td align="right">       10.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.71</td>
    <td align="right">       31.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.18</td>
    <td align="right">       10.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.22</td>
    <td align="right">       51.61</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.593866E+10</td>
    <td align="right">-0.516671E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-771954384.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.547368E+10</td>
    <td align="right">-0.479036E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-683318494.2</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.634830E+10</td>
    <td align="right">-0.561420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-734108772.7</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.554890E+10</td>
    <td align="right">-0.485746E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-691443064.4</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.560039E+10</td>
    <td align="right">-0.490390E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-696482524.6</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.521270E+10</td>
    <td align="right">-0.454154E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-671158688.5</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.472734E+10</td>
    <td align="right">-0.403667E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-690670966.3</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.503880E+10</td>
    <td align="right">-0.434692E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-691875627.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.463758E+10</td>
    <td align="right">-0.396703E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-670548406.6</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.500852E+10</td>
    <td align="right">-0.430393E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-704591208.7</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.523172E+10</td>
    <td align="right">-0.452657E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-705151690.3</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.553925E+10</td>
    <td align="right">-0.478206E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-757185920.6</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.643058E+11</td>
    <td align="right">-0.558373E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.846849E+10</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.463758E+10</td>
    <td align="right">-0.561420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-771954384.6</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.634830E+10</td>
    <td align="right">-0.396703E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-670548406.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">     7173.57</td>
    <td align="right">       37.33</td>
    <td align="right">      205.17</td>
    <td align="right">      243.67</td>
    <td align="right">     5918.12</td>
    <td align="right">       38.14</td>
    <td align="right">      202.83</td>
    <td align="right">      221.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:00</td>
    <td align="right">     8488.30</td>
    <td align="right">       37.55</td>
    <td align="right">      222.33</td>
    <td align="right">      255.33</td>
    <td align="right">     2483.37</td>
    <td align="right">       28.91</td>
    <td align="right">      193.33</td>
    <td align="right">      237.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     7738.37</td>
    <td align="right">       30.40</td>
    <td align="right">      270.33</td>
    <td align="right">      327.00</td>
    <td align="right">     1484.78</td>
    <td align="right">       21.70</td>
    <td align="right">      208.00</td>
    <td align="right">      293.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     2331.30</td>
    <td align="right">       19.15</td>
    <td align="right">        9.50</td>
    <td align="right">      346.67</td>
    <td align="right">     1394.56</td>
    <td align="right">       21.38</td>
    <td align="right">      166.67</td>
    <td align="right">      301.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     1795.27</td>
    <td align="right">       18.76</td>
    <td align="right">        0.00</td>
    <td align="right">      395.33</td>
    <td align="right">     1005.10</td>
    <td align="right">       20.96</td>
    <td align="right">      210.17</td>
    <td align="right">      351.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:40</td>
    <td align="right">     1829.58</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">      396.00</td>
    <td align="right">     1039.59</td>
    <td align="right">       21.22</td>
    <td align="right">      234.00</td>
    <td align="right">      354.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:49</td>
    <td align="right">     1900.00</td>
    <td align="right">       19.30</td>
    <td align="right">        2.33</td>
    <td align="right">      406.00</td>
    <td align="right">     1090.27</td>
    <td align="right">       21.51</td>
    <td align="right">      251.83</td>
    <td align="right">      366.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     2109.23</td>
    <td align="right">       19.20</td>
    <td align="right">        3.17</td>
    <td align="right">      378.67</td>
    <td align="right">     1187.54</td>
    <td align="right">       21.40</td>
    <td align="right">      252.00</td>
    <td align="right">      345.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">     3065.24</td>
    <td align="right">       20.95</td>
    <td align="right">       46.50</td>
    <td align="right">      332.67</td>
    <td align="right">     1510.84</td>
    <td align="right">       21.92</td>
    <td align="right">      215.00</td>
    <td align="right">      303.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     7307.99</td>
    <td align="right">       33.26</td>
    <td align="right">      293.33</td>
    <td align="right">      305.83</td>
    <td align="right">     1966.05</td>
    <td align="right">       23.12</td>
    <td align="right">      204.17</td>
    <td align="right">      283.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     5114.54</td>
    <td align="right">       32.64</td>
    <td align="right">      233.50</td>
    <td align="right">      247.83</td>
    <td align="right">     2785.27</td>
    <td align="right">       31.00</td>
    <td align="right">      227.67</td>
    <td align="right">      226.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     6237.10</td>
    <td align="right">       36.22</td>
    <td align="right">      168.83</td>
    <td align="right">      219.17</td>
    <td align="right">     5730.91</td>
    <td align="right">       39.69</td>
    <td align="right">      184.33</td>
    <td align="right">      185.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4126.55</td>
    <td align="right">       25.32</td>
    <td align="right">     1455.00</td>
    <td align="right">     3854.17</td>
    <td align="right">     1949.07</td>
    <td align="right">       24.49</td>
    <td align="right">     2550.00</td>
    <td align="right">     3469.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1795.27</td>
    <td align="right">       18.76</td>
    <td align="right">        0.00</td>
    <td align="right">      219.17</td>
    <td align="right">     1005.10</td>
    <td align="right">       20.96</td>
    <td align="right">      166.67</td>
    <td align="right">      185.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8488.30</td>
    <td align="right">       37.55</td>
    <td align="right">      293.33</td>
    <td align="right">      406.00</td>
    <td align="right">     5918.12</td>
    <td align="right">       39.69</td>
    <td align="right">      252.00</td>
    <td align="right">      366.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">     1884.87</td>
    <td align="right">       22.26</td>
    <td align="right">       66.17</td>
    <td align="right">      229.00</td>
    <td align="right">      964.71</td>
    <td align="right">       22.74</td>
    <td align="right">       94.33</td>
    <td align="right">      185.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     2331.30</td>
    <td align="right">       23.30</td>
    <td align="right">       78.50</td>
    <td align="right">      241.50</td>
    <td align="right">     1290.26</td>
    <td align="right">       23.97</td>
    <td align="right">       95.67</td>
    <td align="right">      205.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">     2957.87</td>
    <td align="right">       21.74</td>
    <td align="right">      103.33</td>
    <td align="right">      320.83</td>
    <td align="right">     1269.19</td>
    <td align="right">       22.76</td>
    <td align="right">      110.83</td>
    <td align="right">      281.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:40</td>
    <td align="right">     3481.23</td>
    <td align="right">       21.43</td>
    <td align="right">       77.33</td>
    <td align="right">      347.67</td>
    <td align="right">     2086.32</td>
    <td align="right">       23.66</td>
    <td align="right">       78.50</td>
    <td align="right">      311.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:19</td>
    <td align="right">     3633.41</td>
    <td align="right">       22.20</td>
    <td align="right">      136.33</td>
    <td align="right">      403.00</td>
    <td align="right">     1567.50</td>
    <td align="right">       22.21</td>
    <td align="right">       81.50</td>
    <td align="right">      361.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     3284.43</td>
    <td align="right">       20.96</td>
    <td align="right">       95.67</td>
    <td align="right">      404.50</td>
    <td align="right">     1808.27</td>
    <td align="right">       22.98</td>
    <td align="right">       79.00</td>
    <td align="right">      374.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:40</td>
    <td align="right">     4146.90</td>
    <td align="right">       22.47</td>
    <td align="right">      123.33</td>
    <td align="right">      414.33</td>
    <td align="right">     1811.64</td>
    <td align="right">       22.64</td>
    <td align="right">       73.17</td>
    <td align="right">      380.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     3295.14</td>
    <td align="right">       21.25</td>
    <td align="right">      110.83</td>
    <td align="right">      381.00</td>
    <td align="right">     1501.79</td>
    <td align="right">       22.59</td>
    <td align="right">       84.50</td>
    <td align="right">      356.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-05:00</td>
    <td align="right">     3330.24</td>
    <td align="right">       22.26</td>
    <td align="right">       95.17</td>
    <td align="right">      330.33</td>
    <td align="right">     1883.19</td>
    <td align="right">       23.52</td>
    <td align="right">      101.67</td>
    <td align="right">      298.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:30</td>
    <td align="right">     2087.77</td>
    <td align="right">       20.97</td>
    <td align="right">       88.67</td>
    <td align="right">      291.67</td>
    <td align="right">     1148.28</td>
    <td align="right">       23.05</td>
    <td align="right">      111.50</td>
    <td align="right">      261.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     1643.47</td>
    <td align="right">       21.35</td>
    <td align="right">       82.00</td>
    <td align="right">      234.17</td>
    <td align="right">      876.79</td>
    <td align="right">       22.41</td>
    <td align="right">       85.00</td>
    <td align="right">      191.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     1477.51</td>
    <td align="right">       21.82</td>
    <td align="right">       64.17</td>
    <td align="right">      197.67</td>
    <td align="right">      793.86</td>
    <td align="right">       23.28</td>
    <td align="right">       74.50</td>
    <td align="right">      129.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2972.75</td>
    <td align="right">       21.79</td>
    <td align="right">     1121.50</td>
    <td align="right">     3795.67</td>
    <td align="right">     1481.74</td>
    <td align="right">       22.92</td>
    <td align="right">     1070.17</td>
    <td align="right">     3337.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1477.51</td>
    <td align="right">       20.96</td>
    <td align="right">       64.17</td>
    <td align="right">      197.67</td>
    <td align="right">      793.86</td>
    <td align="right">       22.21</td>
    <td align="right">       73.17</td>
    <td align="right">      129.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4146.90</td>
    <td align="right">       23.30</td>
    <td align="right">      136.33</td>
    <td align="right">      414.33</td>
    <td align="right">     2086.32</td>
    <td align="right">       23.97</td>
    <td align="right">      111.50</td>
    <td align="right">      380.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">      659.94</td>
    <td align="right">       15.79</td>
    <td align="right">        0.00</td>
    <td align="right">      211.67</td>
    <td align="right">      404.37</td>
    <td align="right">       18.30</td>
    <td align="right">        0.50</td>
    <td align="right">      134.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">      695.93</td>
    <td align="right">       16.16</td>
    <td align="right">        0.00</td>
    <td align="right">      226.50</td>
    <td align="right">      434.22</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">      164.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      943.38</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">      317.67</td>
    <td align="right">      550.12</td>
    <td align="right">       19.88</td>
    <td align="right">        8.00</td>
    <td align="right">      263.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     1111.14</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">      349.00</td>
    <td align="right">      686.60</td>
    <td align="right">       20.80</td>
    <td align="right">       89.00</td>
    <td align="right">      292.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     1259.71</td>
    <td align="right">       19.97</td>
    <td align="right">       31.33</td>
    <td align="right">      413.83</td>
    <td align="right">      716.86</td>
    <td align="right">       22.06</td>
    <td align="right">      179.33</td>
    <td align="right">      378.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     1522.18</td>
    <td align="right">       22.72</td>
    <td align="right">       96.50</td>
    <td align="right">      413.83</td>
    <td align="right">      890.45</td>
    <td align="right">       24.08</td>
    <td align="right">      266.67</td>
    <td align="right">      392.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:40</td>
    <td align="right">     1430.34</td>
    <td align="right">       20.80</td>
    <td align="right">       55.50</td>
    <td align="right">      424.17</td>
    <td align="right">      846.33</td>
    <td align="right">       22.95</td>
    <td align="right">      247.83</td>
    <td align="right">      396.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     1184.09</td>
    <td align="right">       18.94</td>
    <td align="right">        0.17</td>
    <td align="right">      390.50</td>
    <td align="right">      694.25</td>
    <td align="right">       21.08</td>
    <td align="right">      154.83</td>
    <td align="right">      359.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">      982.80</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">      330.33</td>
    <td align="right">      605.89</td>
    <td align="right">       20.53</td>
    <td align="right">       30.17</td>
    <td align="right">      284.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">      773.47</td>
    <td align="right">       16.69</td>
    <td align="right">        0.00</td>
    <td align="right">      281.83</td>
    <td align="right">      459.50</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">      226.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">      656.02</td>
    <td align="right">       15.68</td>
    <td align="right">        0.00</td>
    <td align="right">      221.67</td>
    <td align="right">      374.26</td>
    <td align="right">       17.95</td>
    <td align="right">        0.00</td>
    <td align="right">      142.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">      481.23</td>
    <td align="right">       14.36</td>
    <td align="right">        0.00</td>
    <td align="right">      172.33</td>
    <td align="right">      304.10</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">       65.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1047.75</td>
    <td align="right">       18.49</td>
    <td align="right">      183.50</td>
    <td align="right">     3753.33</td>
    <td align="right">      620.83</td>
    <td align="right">       20.65</td>
    <td align="right">      976.33</td>
    <td align="right">     3100.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      481.23</td>
    <td align="right">       14.36</td>
    <td align="right">        0.00</td>
    <td align="right">      172.33</td>
    <td align="right">      304.10</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">       65.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1522.18</td>
    <td align="right">       22.72</td>
    <td align="right">       96.50</td>
    <td align="right">      424.17</td>
    <td align="right">      890.45</td>
    <td align="right">       24.08</td>
    <td align="right">      266.67</td>
    <td align="right">      396.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     2047.84</td>
    <td align="right">       23.86</td>
    <td align="right">       84.17</td>
    <td align="right">      228.17</td>
    <td align="right">     1187.38</td>
    <td align="right">       24.35</td>
    <td align="right">       94.50</td>
    <td align="right">      185.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">     2333.26</td>
    <td align="right">       21.49</td>
    <td align="right">       63.33</td>
    <td align="right">      239.83</td>
    <td align="right">     1320.39</td>
    <td align="right">       23.60</td>
    <td align="right">       84.00</td>
    <td align="right">      208.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">     2532.25</td>
    <td align="right">       21.43</td>
    <td align="right">       94.50</td>
    <td align="right">      323.17</td>
    <td align="right">     1370.47</td>
    <td align="right">       22.60</td>
    <td align="right">      110.83</td>
    <td align="right">      286.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">02-APR-14:39</td>
    <td align="right">     4544.84</td>
    <td align="right">       22.41</td>
    <td align="right">       84.50</td>
    <td align="right">      349.83</td>
    <td align="right">     1894.47</td>
    <td align="right">       21.81</td>
    <td align="right">       51.83</td>
    <td align="right">      301.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     2718.55</td>
    <td align="right">       17.76</td>
    <td align="right">       50.50</td>
    <td align="right">      402.67</td>
    <td align="right">     1479.66</td>
    <td align="right">       18.88</td>
    <td align="right">        2.00</td>
    <td align="right">      367.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:40</td>
    <td align="right">     3474.50</td>
    <td align="right">       18.23</td>
    <td align="right">       50.33</td>
    <td align="right">      405.50</td>
    <td align="right">     1593.50</td>
    <td align="right">       19.32</td>
    <td align="right">        0.67</td>
    <td align="right">      369.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     3857.60</td>
    <td align="right">       18.72</td>
    <td align="right">       56.00</td>
    <td align="right">      412.33</td>
    <td align="right">     1712.69</td>
    <td align="right">       19.54</td>
    <td align="right">        5.83</td>
    <td align="right">      380.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     3239.17</td>
    <td align="right">       20.13</td>
    <td align="right">       84.67</td>
    <td align="right">      386.33</td>
    <td align="right">     1827.65</td>
    <td align="right">       21.57</td>
    <td align="right">       62.00</td>
    <td align="right">      353.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     3369.61</td>
    <td align="right">       22.48</td>
    <td align="right">       97.00</td>
    <td align="right">      334.00</td>
    <td align="right">     1985.55</td>
    <td align="right">       23.86</td>
    <td align="right">       90.50</td>
    <td align="right">      301.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     2143.47</td>
    <td align="right">       21.00</td>
    <td align="right">       86.67</td>
    <td align="right">      292.83</td>
    <td align="right">     1171.44</td>
    <td align="right">       22.87</td>
    <td align="right">       97.50</td>
    <td align="right">      260.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">     1697.18</td>
    <td align="right">       21.16</td>
    <td align="right">       83.83</td>
    <td align="right">      235.50</td>
    <td align="right">      924.62</td>
    <td align="right">       22.10</td>
    <td align="right">       78.00</td>
    <td align="right">      194.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:00</td>
    <td align="right">     1555.45</td>
    <td align="right">       20.81</td>
    <td align="right">       55.00</td>
    <td align="right">      201.17</td>
    <td align="right">      891.44</td>
    <td align="right">       22.91</td>
    <td align="right">       64.17</td>
    <td align="right">      126.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2919.37</td>
    <td align="right">       20.46</td>
    <td align="right">      890.50</td>
    <td align="right">     3811.33</td>
    <td align="right">     1501.23</td>
    <td align="right">       21.60</td>
    <td align="right">      741.83</td>
    <td align="right">     3334.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1555.45</td>
    <td align="right">       17.76</td>
    <td align="right">       50.33</td>
    <td align="right">      201.17</td>
    <td align="right">      891.44</td>
    <td align="right">       18.88</td>
    <td align="right">        0.67</td>
    <td align="right">      126.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4544.84</td>
    <td align="right">       23.86</td>
    <td align="right">       97.00</td>
    <td align="right">      412.33</td>
    <td align="right">     1985.55</td>
    <td align="right">       24.35</td>
    <td align="right">      110.83</td>
    <td align="right">      380.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">     6969.50</td>
    <td align="right">       36.98</td>
    <td align="right">      205.17</td>
    <td align="right">      243.00</td>
    <td align="right">     5762.31</td>
    <td align="right">       37.76</td>
    <td align="right">      200.17</td>
    <td align="right">      219.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:00</td>
    <td align="right">     8300.74</td>
    <td align="right">       37.32</td>
    <td align="right">      222.33</td>
    <td align="right">      254.33</td>
    <td align="right">     2338.74</td>
    <td align="right">       26.89</td>
    <td align="right">      105.67</td>
    <td align="right">      235.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     7595.58</td>
    <td align="right">       29.51</td>
    <td align="right">      251.50</td>
    <td align="right">      325.50</td>
    <td align="right">     1382.71</td>
    <td align="right">       18.89</td>
    <td align="right">       14.33</td>
    <td align="right">      290.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     2208.95</td>
    <td align="right">       15.48</td>
    <td align="right">        0.00</td>
    <td align="right">      345.00</td>
    <td align="right">     1304.34</td>
    <td align="right">       19.03</td>
    <td align="right">       29.50</td>
    <td align="right">      296.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     1717.95</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">      393.17</td>
    <td align="right">      953.34</td>
    <td align="right">       18.48</td>
    <td align="right">        2.83</td>
    <td align="right">      348.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:40</td>
    <td align="right">     1753.34</td>
    <td align="right">       15.45</td>
    <td align="right">        0.00</td>
    <td align="right">      393.17</td>
    <td align="right">      990.42</td>
    <td align="right">       18.94</td>
    <td align="right">        2.17</td>
    <td align="right">      352.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:49</td>
    <td align="right">     1818.04</td>
    <td align="right">       15.77</td>
    <td align="right">        0.00</td>
    <td align="right">      404.67</td>
    <td align="right">     1036.50</td>
    <td align="right">       19.27</td>
    <td align="right">       10.67</td>
    <td align="right">      362.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     2011.48</td>
    <td align="right">       15.52</td>
    <td align="right">        0.00</td>
    <td align="right">      376.17</td>
    <td align="right">     1120.05</td>
    <td align="right">       19.01</td>
    <td align="right">       18.67</td>
    <td align="right">      342.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">     2927.44</td>
    <td align="right">       17.47</td>
    <td align="right">       26.00</td>
    <td align="right">      330.83</td>
    <td align="right">     1408.27</td>
    <td align="right">       19.46</td>
    <td align="right">       44.50</td>
    <td align="right">      300.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     7158.20</td>
    <td align="right">       32.70</td>
    <td align="right">      290.83</td>
    <td align="right">      304.00</td>
    <td align="right">     1851.41</td>
    <td align="right">       20.35</td>
    <td align="right">       37.00</td>
    <td align="right">      280.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     4975.82</td>
    <td align="right">       32.23</td>
    <td align="right">      228.83</td>
    <td align="right">      246.50</td>
    <td align="right">     2682.88</td>
    <td align="right">       29.91</td>
    <td align="right">      184.83</td>
    <td align="right">      224.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     6046.15</td>
    <td align="right">       35.39</td>
    <td align="right">      167.50</td>
    <td align="right">      217.33</td>
    <td align="right">     5581.35</td>
    <td align="right">       39.49</td>
    <td align="right">      184.17</td>
    <td align="right">      181.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4002.77</td>
    <td align="right">       22.94</td>
    <td align="right">     1392.17</td>
    <td align="right">     3833.67</td>
    <td align="right">     1859.09</td>
    <td align="right">       22.37</td>
    <td align="right">      834.50</td>
    <td align="right">     3434.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1717.95</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.33</td>
    <td align="right">      953.34</td>
    <td align="right">       18.48</td>
    <td align="right">        2.17</td>
    <td align="right">      181.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8300.74</td>
    <td align="right">       37.32</td>
    <td align="right">      290.83</td>
    <td align="right">      404.67</td>
    <td align="right">     5762.31</td>
    <td align="right">       39.49</td>
    <td align="right">      200.17</td>
    <td align="right">      362.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">     1828.03</td>
    <td align="right">       21.71</td>
    <td align="right">       65.67</td>
    <td align="right">      226.83</td>
    <td align="right">      922.12</td>
    <td align="right">       22.50</td>
    <td align="right">       86.67</td>
    <td align="right">      179.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     2188.93</td>
    <td align="right">       20.83</td>
    <td align="right">       62.83</td>
    <td align="right">      239.00</td>
    <td align="right">     1239.91</td>
    <td align="right">       23.76</td>
    <td align="right">       89.17</td>
    <td align="right">      203.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">     2885.22</td>
    <td align="right">       21.26</td>
    <td align="right">      101.17</td>
    <td align="right">      318.83</td>
    <td align="right">     1212.62</td>
    <td align="right">       22.56</td>
    <td align="right">       94.50</td>
    <td align="right">      279.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:49</td>
    <td align="right">     3384.60</td>
    <td align="right">       20.96</td>
    <td align="right">       77.33</td>
    <td align="right">      346.17</td>
    <td align="right">     1974.74</td>
    <td align="right">       22.63</td>
    <td align="right">       64.67</td>
    <td align="right">      308.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:19</td>
    <td align="right">     3546.58</td>
    <td align="right">       21.76</td>
    <td align="right">      135.83</td>
    <td align="right">      401.17</td>
    <td align="right">     1500.37</td>
    <td align="right">       22.02</td>
    <td align="right">       79.50</td>
    <td align="right">      358.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     3183.21</td>
    <td align="right">       20.50</td>
    <td align="right">       95.67</td>
    <td align="right">      402.33</td>
    <td align="right">     1720.22</td>
    <td align="right">       22.19</td>
    <td align="right">       68.33</td>
    <td align="right">      368.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:40</td>
    <td align="right">     4044.51</td>
    <td align="right">       22.02</td>
    <td align="right">      123.33</td>
    <td align="right">      412.50</td>
    <td align="right">     1736.99</td>
    <td align="right">       22.47</td>
    <td align="right">       70.83</td>
    <td align="right">      376.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     3207.51</td>
    <td align="right">       20.79</td>
    <td align="right">      110.67</td>
    <td align="right">      379.67</td>
    <td align="right">     1434.73</td>
    <td align="right">       22.41</td>
    <td align="right">       77.50</td>
    <td align="right">      353.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-05:00</td>
    <td align="right">     3238.12</td>
    <td align="right">       21.80</td>
    <td align="right">       95.17</td>
    <td align="right">      327.67</td>
    <td align="right">     1810.53</td>
    <td align="right">       23.32</td>
    <td align="right">       91.00</td>
    <td align="right">      294.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2026.16</td>
    <td align="right">       20.48</td>
    <td align="right">       88.17</td>
    <td align="right">      289.67</td>
    <td align="right">     1100.56</td>
    <td align="right">       22.84</td>
    <td align="right">       98.33</td>
    <td align="right">      258.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     1598.34</td>
    <td align="right">       20.89</td>
    <td align="right">       81.17</td>
    <td align="right">      231.67</td>
    <td align="right">      843.16</td>
    <td align="right">       22.01</td>
    <td align="right">       76.83</td>
    <td align="right">      186.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     1432.91</td>
    <td align="right">       21.33</td>
    <td align="right">       64.00</td>
    <td align="right">      193.17</td>
    <td align="right">      732.51</td>
    <td align="right">       21.81</td>
    <td align="right">       64.00</td>
    <td align="right">      123.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2888.07</td>
    <td align="right">       21.20</td>
    <td align="right">     1101.00</td>
    <td align="right">     3768.67</td>
    <td align="right">     1415.29</td>
    <td align="right">       22.52</td>
    <td align="right">      961.33</td>
    <td align="right">     3289.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1432.91</td>
    <td align="right">       20.48</td>
    <td align="right">       62.83</td>
    <td align="right">      193.17</td>
    <td align="right">      732.51</td>
    <td align="right">       21.81</td>
    <td align="right">       64.00</td>
    <td align="right">      123.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4044.51</td>
    <td align="right">       22.02</td>
    <td align="right">      135.83</td>
    <td align="right">      412.50</td>
    <td align="right">     1974.74</td>
    <td align="right">       23.76</td>
    <td align="right">       98.33</td>
    <td align="right">      376.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">      634.11</td>
    <td align="right">       12.16</td>
    <td align="right">        0.00</td>
    <td align="right">      208.83</td>
    <td align="right">      390.41</td>
    <td align="right">       15.89</td>
    <td align="right">        0.00</td>
    <td align="right">      127.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">      669.88</td>
    <td align="right">       12.67</td>
    <td align="right">        0.00</td>
    <td align="right">      224.83</td>
    <td align="right">      420.40</td>
    <td align="right">       16.38</td>
    <td align="right">        0.00</td>
    <td align="right">      159.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      910.06</td>
    <td align="right">       14.15</td>
    <td align="right">        0.00</td>
    <td align="right">      315.00</td>
    <td align="right">      531.70</td>
    <td align="right">       17.63</td>
    <td align="right">        0.00</td>
    <td align="right">      257.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     1072.15</td>
    <td align="right">       15.46</td>
    <td align="right">        0.00</td>
    <td align="right">      347.33</td>
    <td align="right">      666.05</td>
    <td align="right">       18.97</td>
    <td align="right">       13.00</td>
    <td align="right">      285.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     1209.69</td>
    <td align="right">       15.43</td>
    <td align="right">        3.17</td>
    <td align="right">      411.83</td>
    <td align="right">      692.06</td>
    <td align="right">       19.98</td>
    <td align="right">       45.50</td>
    <td align="right">      375.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     1457.50</td>
    <td align="right">       19.31</td>
    <td align="right">       75.50</td>
    <td align="right">      412.50</td>
    <td align="right">      859.04</td>
    <td align="right">       22.28</td>
    <td align="right">      111.83</td>
    <td align="right">      390.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:40</td>
    <td align="right">     1379.26</td>
    <td align="right">       17.69</td>
    <td align="right">       30.67</td>
    <td align="right">      422.67</td>
    <td align="right">      817.66</td>
    <td align="right">       21.06</td>
    <td align="right">       91.50</td>
    <td align="right">      394.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     1141.95</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">      388.83</td>
    <td align="right">      671.05</td>
    <td align="right">       19.10</td>
    <td align="right">       12.67</td>
    <td align="right">      356.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">      947.06</td>
    <td align="right">       15.19</td>
    <td align="right">        0.00</td>
    <td align="right">      327.67</td>
    <td align="right">      586.90</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">      276.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">      745.30</td>
    <td align="right">       13.11</td>
    <td align="right">        0.00</td>
    <td align="right">      279.00</td>
    <td align="right">      444.10</td>
    <td align="right">       16.68</td>
    <td align="right">        0.00</td>
    <td align="right">      219.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">      631.98</td>
    <td align="right">       11.82</td>
    <td align="right">        0.00</td>
    <td align="right">      219.17</td>
    <td align="right">      360.75</td>
    <td align="right">       15.37</td>
    <td align="right">        0.00</td>
    <td align="right">      134.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:50</td>
    <td align="right">      461.95</td>
    <td align="right">       10.47</td>
    <td align="right">        0.00</td>
    <td align="right">      166.00</td>
    <td align="right">      293.89</td>
    <td align="right">       14.39</td>
    <td align="right">        0.00</td>
    <td align="right">       58.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1008.33</td>
    <td align="right">       14.94</td>
    <td align="right">      109.33</td>
    <td align="right">     3723.67</td>
    <td align="right">      600.00</td>
    <td align="right">       18.54</td>
    <td align="right">      274.50</td>
    <td align="right">     3035.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      461.95</td>
    <td align="right">       10.47</td>
    <td align="right">        0.00</td>
    <td align="right">      166.00</td>
    <td align="right">      293.89</td>
    <td align="right">       14.39</td>
    <td align="right">        0.00</td>
    <td align="right">       58.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1457.50</td>
    <td align="right">       19.31</td>
    <td align="right">       75.50</td>
    <td align="right">      422.67</td>
    <td align="right">      859.04</td>
    <td align="right">       22.28</td>
    <td align="right">      111.83</td>
    <td align="right">      394.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     1992.72</td>
    <td align="right">       23.50</td>
    <td align="right">       84.17</td>
    <td align="right">      226.33</td>
    <td align="right">     1144.95</td>
    <td align="right">       24.27</td>
    <td align="right">       93.83</td>
    <td align="right">      179.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">     2262.91</td>
    <td align="right">       21.08</td>
    <td align="right">       63.33</td>
    <td align="right">      238.00</td>
    <td align="right">     1264.79</td>
    <td align="right">       23.51</td>
    <td align="right">       82.00</td>
    <td align="right">      205.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">     2465.63</td>
    <td align="right">       21.02</td>
    <td align="right">       94.00</td>
    <td align="right">      320.50</td>
    <td align="right">     1318.44</td>
    <td align="right">       22.47</td>
    <td align="right">      105.67</td>
    <td align="right">      282.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">02-APR-14:39</td>
    <td align="right">     4342.73</td>
    <td align="right">       21.97</td>
    <td align="right">       84.50</td>
    <td align="right">      347.83</td>
    <td align="right">     1810.44</td>
    <td align="right">       21.67</td>
    <td align="right">       49.33</td>
    <td align="right">      296.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     2637.20</td>
    <td align="right">       17.26</td>
    <td align="right">       49.83</td>
    <td align="right">      400.83</td>
    <td align="right">     1419.11</td>
    <td align="right">       18.70</td>
    <td align="right">        0.50</td>
    <td align="right">      364.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     3334.18</td>
    <td align="right">       17.74</td>
    <td align="right">       50.33</td>
    <td align="right">      403.33</td>
    <td align="right">     1519.64</td>
    <td align="right">       19.14</td>
    <td align="right">        0.00</td>
    <td align="right">      367.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     3749.51</td>
    <td align="right">       18.23</td>
    <td align="right">       56.00</td>
    <td align="right">      410.50</td>
    <td align="right">     1630.93</td>
    <td align="right">       19.37</td>
    <td align="right">        3.67</td>
    <td align="right">      378.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     3146.76</td>
    <td align="right">       19.67</td>
    <td align="right">       84.50</td>
    <td align="right">      384.00</td>
    <td align="right">     1747.67</td>
    <td align="right">       21.42</td>
    <td align="right">       59.83</td>
    <td align="right">      351.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     3281.62</td>
    <td align="right">       22.06</td>
    <td align="right">       97.00</td>
    <td align="right">      332.67</td>
    <td align="right">     1882.86</td>
    <td align="right">       23.72</td>
    <td align="right">       87.50</td>
    <td align="right">      298.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     2059.45</td>
    <td align="right">       20.28</td>
    <td align="right">       83.00</td>
    <td align="right">      290.50</td>
    <td align="right">     1120.33</td>
    <td align="right">       22.76</td>
    <td align="right">       95.67</td>
    <td align="right">      257.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:30</td>
    <td align="right">     1598.00</td>
    <td align="right">       19.49</td>
    <td align="right">       70.17</td>
    <td align="right">      233.00</td>
    <td align="right">      888.57</td>
    <td align="right">       21.99</td>
    <td align="right">       77.33</td>
    <td align="right">      190.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">     1509.96</td>
    <td align="right">       20.40</td>
    <td align="right">       55.00</td>
    <td align="right">      198.83</td>
    <td align="right">      855.64</td>
    <td align="right">       22.83</td>
    <td align="right">       63.17</td>
    <td align="right">      120.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2821.85</td>
    <td align="right">       19.91</td>
    <td align="right">      871.83</td>
    <td align="right">     3786.33</td>
    <td align="right">     1435.22</td>
    <td align="right">       21.47</td>
    <td align="right">      718.50</td>
    <td align="right">     3290.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1509.96</td>
    <td align="right">       17.26</td>
    <td align="right">       49.83</td>
    <td align="right">      198.83</td>
    <td align="right">      855.64</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">      120.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4342.73</td>
    <td align="right">       23.50</td>
    <td align="right">       97.00</td>
    <td align="right">      410.50</td>
    <td align="right">     1882.86</td>
    <td align="right">       24.27</td>
    <td align="right">      105.67</td>
    <td align="right">      378.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">     6969.51</td>
    <td align="right">       36.98</td>
    <td align="right">      205.17</td>
    <td align="right">      243.00</td>
    <td align="right">     5762.19</td>
    <td align="right">       37.76</td>
    <td align="right">      200.17</td>
    <td align="right">      219.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:00</td>
    <td align="right">     8300.71</td>
    <td align="right">       37.32</td>
    <td align="right">      222.33</td>
    <td align="right">      254.33</td>
    <td align="right">     2338.62</td>
    <td align="right">       26.89</td>
    <td align="right">      105.67</td>
    <td align="right">      235.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     7595.45</td>
    <td align="right">       29.51</td>
    <td align="right">      251.50</td>
    <td align="right">      325.50</td>
    <td align="right">     1382.60</td>
    <td align="right">       18.89</td>
    <td align="right">       14.33</td>
    <td align="right">      290.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     2208.84</td>
    <td align="right">       15.48</td>
    <td align="right">        0.00</td>
    <td align="right">      345.00</td>
    <td align="right">     1304.25</td>
    <td align="right">       19.03</td>
    <td align="right">       29.67</td>
    <td align="right">      296.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     1717.85</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">      393.17</td>
    <td align="right">      953.26</td>
    <td align="right">       18.48</td>
    <td align="right">        2.83</td>
    <td align="right">      348.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:40</td>
    <td align="right">     1753.25</td>
    <td align="right">       15.46</td>
    <td align="right">        0.00</td>
    <td align="right">      393.17</td>
    <td align="right">      990.35</td>
    <td align="right">       18.94</td>
    <td align="right">        2.17</td>
    <td align="right">      352.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:49</td>
    <td align="right">     1817.94</td>
    <td align="right">       15.78</td>
    <td align="right">        0.00</td>
    <td align="right">      404.67</td>
    <td align="right">     1036.42</td>
    <td align="right">       19.27</td>
    <td align="right">       10.67</td>
    <td align="right">      362.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     2011.36</td>
    <td align="right">       15.53</td>
    <td align="right">        0.00</td>
    <td align="right">      376.17</td>
    <td align="right">     1119.96</td>
    <td align="right">       19.01</td>
    <td align="right">       18.67</td>
    <td align="right">      342.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">     2927.32</td>
    <td align="right">       17.47</td>
    <td align="right">       26.00</td>
    <td align="right">      330.83</td>
    <td align="right">     1408.17</td>
    <td align="right">       19.46</td>
    <td align="right">       44.50</td>
    <td align="right">      300.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     7158.12</td>
    <td align="right">       32.70</td>
    <td align="right">      290.83</td>
    <td align="right">      304.00</td>
    <td align="right">     1851.31</td>
    <td align="right">       20.35</td>
    <td align="right">       37.17</td>
    <td align="right">      280.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     4975.78</td>
    <td align="right">       32.24</td>
    <td align="right">      228.83</td>
    <td align="right">      246.50</td>
    <td align="right">     2682.78</td>
    <td align="right">       29.91</td>
    <td align="right">      184.83</td>
    <td align="right">      224.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     6046.18</td>
    <td align="right">       35.39</td>
    <td align="right">      167.50</td>
    <td align="right">      217.33</td>
    <td align="right">     5581.28</td>
    <td align="right">       39.49</td>
    <td align="right">      184.17</td>
    <td align="right">      181.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4002.69</td>
    <td align="right">       22.94</td>
    <td align="right">     1392.17</td>
    <td align="right">     3833.67</td>
    <td align="right">     1858.99</td>
    <td align="right">       22.37</td>
    <td align="right">      834.83</td>
    <td align="right">     3434.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1717.85</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.33</td>
    <td align="right">      953.26</td>
    <td align="right">       18.48</td>
    <td align="right">        2.17</td>
    <td align="right">      181.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8300.71</td>
    <td align="right">       37.32</td>
    <td align="right">      290.83</td>
    <td align="right">      404.67</td>
    <td align="right">     5762.19</td>
    <td align="right">       39.49</td>
    <td align="right">      200.17</td>
    <td align="right">      362.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">     1828.01</td>
    <td align="right">       21.71</td>
    <td align="right">       65.67</td>
    <td align="right">      226.83</td>
    <td align="right">      922.08</td>
    <td align="right">       22.50</td>
    <td align="right">       86.83</td>
    <td align="right">      179.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     2188.91</td>
    <td align="right">       20.83</td>
    <td align="right">       62.83</td>
    <td align="right">      239.00</td>
    <td align="right">     1239.86</td>
    <td align="right">       23.76</td>
    <td align="right">       89.17</td>
    <td align="right">      203.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">     2885.16</td>
    <td align="right">       21.26</td>
    <td align="right">      101.17</td>
    <td align="right">      318.83</td>
    <td align="right">     1212.55</td>
    <td align="right">       22.56</td>
    <td align="right">       94.50</td>
    <td align="right">      279.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:49</td>
    <td align="right">     3384.56</td>
    <td align="right">       20.96</td>
    <td align="right">       77.33</td>
    <td align="right">      346.17</td>
    <td align="right">     1974.67</td>
    <td align="right">       22.63</td>
    <td align="right">       64.67</td>
    <td align="right">      308.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-05:19</td>
    <td align="right">     3546.50</td>
    <td align="right">       21.76</td>
    <td align="right">      135.83</td>
    <td align="right">      401.17</td>
    <td align="right">     1500.29</td>
    <td align="right">       22.02</td>
    <td align="right">       79.50</td>
    <td align="right">      358.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     3183.14</td>
    <td align="right">       20.50</td>
    <td align="right">       95.67</td>
    <td align="right">      402.33</td>
    <td align="right">     1720.13</td>
    <td align="right">       22.19</td>
    <td align="right">       68.33</td>
    <td align="right">      368.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:40</td>
    <td align="right">     4044.45</td>
    <td align="right">       22.02</td>
    <td align="right">      123.33</td>
    <td align="right">      412.50</td>
    <td align="right">     1736.91</td>
    <td align="right">       22.47</td>
    <td align="right">       71.00</td>
    <td align="right">      376.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     3207.45</td>
    <td align="right">       20.79</td>
    <td align="right">      110.67</td>
    <td align="right">      379.67</td>
    <td align="right">     1434.65</td>
    <td align="right">       22.41</td>
    <td align="right">       77.67</td>
    <td align="right">      353.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-05:00</td>
    <td align="right">     3238.09</td>
    <td align="right">       21.80</td>
    <td align="right">       95.17</td>
    <td align="right">      327.67</td>
    <td align="right">     1810.45</td>
    <td align="right">       23.32</td>
    <td align="right">       91.00</td>
    <td align="right">      294.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2026.12</td>
    <td align="right">       20.48</td>
    <td align="right">       88.17</td>
    <td align="right">      289.67</td>
    <td align="right">     1100.50</td>
    <td align="right">       22.84</td>
    <td align="right">       98.50</td>
    <td align="right">      258.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     1598.30</td>
    <td align="right">       20.90</td>
    <td align="right">       81.17</td>
    <td align="right">      231.67</td>
    <td align="right">      843.11</td>
    <td align="right">       22.01</td>
    <td align="right">       76.83</td>
    <td align="right">      186.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     1432.90</td>
    <td align="right">       21.33</td>
    <td align="right">       64.00</td>
    <td align="right">      193.17</td>
    <td align="right">      732.48</td>
    <td align="right">       21.81</td>
    <td align="right">       64.00</td>
    <td align="right">      123.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2888.03</td>
    <td align="right">       21.20</td>
    <td align="right">     1101.00</td>
    <td align="right">     3768.67</td>
    <td align="right">     1415.22</td>
    <td align="right">       22.52</td>
    <td align="right">      962.00</td>
    <td align="right">     3289.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1432.90</td>
    <td align="right">       20.48</td>
    <td align="right">       62.83</td>
    <td align="right">      193.17</td>
    <td align="right">      732.48</td>
    <td align="right">       21.81</td>
    <td align="right">       64.00</td>
    <td align="right">      123.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4044.45</td>
    <td align="right">       22.02</td>
    <td align="right">      135.83</td>
    <td align="right">      412.50</td>
    <td align="right">     1974.67</td>
    <td align="right">       23.76</td>
    <td align="right">       98.50</td>
    <td align="right">      376.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">      634.10</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
    <td align="right">      208.83</td>
    <td align="right">      390.39</td>
    <td align="right">       15.89</td>
    <td align="right">        0.00</td>
    <td align="right">      127.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">      669.87</td>
    <td align="right">       12.67</td>
    <td align="right">        0.00</td>
    <td align="right">      224.83</td>
    <td align="right">      420.38</td>
    <td align="right">       16.38</td>
    <td align="right">        0.00</td>
    <td align="right">      159.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      910.02</td>
    <td align="right">       14.15</td>
    <td align="right">        0.00</td>
    <td align="right">      315.00</td>
    <td align="right">      531.66</td>
    <td align="right">       17.63</td>
    <td align="right">        0.00</td>
    <td align="right">      257.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     1072.12</td>
    <td align="right">       15.46</td>
    <td align="right">        0.00</td>
    <td align="right">      347.33</td>
    <td align="right">      666.01</td>
    <td align="right">       18.97</td>
    <td align="right">       13.00</td>
    <td align="right">      285.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     1209.64</td>
    <td align="right">       15.43</td>
    <td align="right">        3.17</td>
    <td align="right">      411.83</td>
    <td align="right">      692.01</td>
    <td align="right">       19.98</td>
    <td align="right">       45.50</td>
    <td align="right">      375.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     1457.46</td>
    <td align="right">       19.32</td>
    <td align="right">       75.50</td>
    <td align="right">      412.50</td>
    <td align="right">      858.98</td>
    <td align="right">       22.28</td>
    <td align="right">      112.00</td>
    <td align="right">      390.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:40</td>
    <td align="right">     1379.22</td>
    <td align="right">       17.69</td>
    <td align="right">       30.67</td>
    <td align="right">      422.67</td>
    <td align="right">      817.61</td>
    <td align="right">       21.06</td>
    <td align="right">       91.50</td>
    <td align="right">      394.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     1141.91</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">      388.83</td>
    <td align="right">      671.00</td>
    <td align="right">       19.10</td>
    <td align="right">       12.67</td>
    <td align="right">      356.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">      947.04</td>
    <td align="right">       15.19</td>
    <td align="right">        0.00</td>
    <td align="right">      327.67</td>
    <td align="right">      586.87</td>
    <td align="right">       18.67</td>
    <td align="right">        0.00</td>
    <td align="right">      276.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">      745.27</td>
    <td align="right">       13.11</td>
    <td align="right">        0.00</td>
    <td align="right">      279.00</td>
    <td align="right">      444.07</td>
    <td align="right">       16.68</td>
    <td align="right">        0.00</td>
    <td align="right">      219.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">      631.95</td>
    <td align="right">       11.82</td>
    <td align="right">        0.00</td>
    <td align="right">      219.17</td>
    <td align="right">      360.72</td>
    <td align="right">       15.37</td>
    <td align="right">        0.00</td>
    <td align="right">      134.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:50</td>
    <td align="right">      461.94</td>
    <td align="right">       10.47</td>
    <td align="right">        0.00</td>
    <td align="right">      166.00</td>
    <td align="right">      293.88</td>
    <td align="right">       14.39</td>
    <td align="right">        0.00</td>
    <td align="right">       58.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1008.30</td>
    <td align="right">       14.94</td>
    <td align="right">      109.33</td>
    <td align="right">     3723.67</td>
    <td align="right">      599.96</td>
    <td align="right">       18.54</td>
    <td align="right">      274.67</td>
    <td align="right">     3035.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      461.94</td>
    <td align="right">       10.47</td>
    <td align="right">        0.00</td>
    <td align="right">      166.00</td>
    <td align="right">      293.88</td>
    <td align="right">       14.39</td>
    <td align="right">        0.00</td>
    <td align="right">       58.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1457.46</td>
    <td align="right">       19.32</td>
    <td align="right">       75.50</td>
    <td align="right">      422.67</td>
    <td align="right">      858.98</td>
    <td align="right">       22.28</td>
    <td align="right">      112.00</td>
    <td align="right">      394.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     1992.70</td>
    <td align="right">       23.50</td>
    <td align="right">       84.17</td>
    <td align="right">      226.33</td>
    <td align="right">     1144.90</td>
    <td align="right">       24.27</td>
    <td align="right">       93.83</td>
    <td align="right">      179.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:09</td>
    <td align="right">     2262.89</td>
    <td align="right">       21.08</td>
    <td align="right">       63.33</td>
    <td align="right">      238.00</td>
    <td align="right">     1264.74</td>
    <td align="right">       23.51</td>
    <td align="right">       82.00</td>
    <td align="right">      205.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">     2465.57</td>
    <td align="right">       21.02</td>
    <td align="right">       94.00</td>
    <td align="right">      320.50</td>
    <td align="right">     1318.37</td>
    <td align="right">       22.48</td>
    <td align="right">      105.67</td>
    <td align="right">      282.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">02-APR-14:39</td>
    <td align="right">     4342.69</td>
    <td align="right">       21.98</td>
    <td align="right">       84.50</td>
    <td align="right">      347.83</td>
    <td align="right">     1810.36</td>
    <td align="right">       21.67</td>
    <td align="right">       49.33</td>
    <td align="right">      296.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     2637.14</td>
    <td align="right">       17.26</td>
    <td align="right">       49.83</td>
    <td align="right">      400.83</td>
    <td align="right">     1419.04</td>
    <td align="right">       18.70</td>
    <td align="right">        0.50</td>
    <td align="right">      364.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     3334.11</td>
    <td align="right">       17.74</td>
    <td align="right">       50.33</td>
    <td align="right">      403.33</td>
    <td align="right">     1519.56</td>
    <td align="right">       19.14</td>
    <td align="right">        0.00</td>
    <td align="right">      367.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     3749.44</td>
    <td align="right">       18.23</td>
    <td align="right">       56.00</td>
    <td align="right">      410.50</td>
    <td align="right">     1630.84</td>
    <td align="right">       19.37</td>
    <td align="right">        3.67</td>
    <td align="right">      378.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     3146.70</td>
    <td align="right">       19.68</td>
    <td align="right">       84.50</td>
    <td align="right">      384.00</td>
    <td align="right">     1747.59</td>
    <td align="right">       21.42</td>
    <td align="right">       59.83</td>
    <td align="right">      351.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     3281.59</td>
    <td align="right">       22.06</td>
    <td align="right">       97.00</td>
    <td align="right">      332.67</td>
    <td align="right">     1882.79</td>
    <td align="right">       23.72</td>
    <td align="right">       87.50</td>
    <td align="right">      298.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     2059.41</td>
    <td align="right">       20.28</td>
    <td align="right">       83.00</td>
    <td align="right">      290.50</td>
    <td align="right">     1120.27</td>
    <td align="right">       22.76</td>
    <td align="right">       95.67</td>
    <td align="right">      257.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:30</td>
    <td align="right">     1597.96</td>
    <td align="right">       19.49</td>
    <td align="right">       70.17</td>
    <td align="right">      233.00</td>
    <td align="right">      888.52</td>
    <td align="right">       21.99</td>
    <td align="right">       77.33</td>
    <td align="right">      190.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">     1509.95</td>
    <td align="right">       20.40</td>
    <td align="right">       55.00</td>
    <td align="right">      198.83</td>
    <td align="right">      855.61</td>
    <td align="right">       22.83</td>
    <td align="right">       63.17</td>
    <td align="right">      120.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2821.80</td>
    <td align="right">       19.91</td>
    <td align="right">      871.83</td>
    <td align="right">     3786.33</td>
    <td align="right">     1435.15</td>
    <td align="right">       21.47</td>
    <td align="right">      718.50</td>
    <td align="right">     3290.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1509.95</td>
    <td align="right">       17.26</td>
    <td align="right">       49.83</td>
    <td align="right">      198.83</td>
    <td align="right">      855.61</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">      120.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4342.69</td>
    <td align="right">       23.50</td>
    <td align="right">       97.00</td>
    <td align="right">      410.50</td>
    <td align="right">     1882.79</td>
    <td align="right">       24.27</td>
    <td align="right">      105.67</td>
    <td align="right">      378.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_BOTTOMVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_BOTTOM VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.199030E+10</td>
    <td align="right">    20255.14</td>
    <td align="right">02-JAN-05:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.641125E+09</td>
    <td align="right">    20255.14</td>
    <td align="right">01-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 49234258.29</td>
    <td align="right">    20255.14</td>
    <td align="right">06-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.161861E+09</td>
    <td align="right">    20255.14</td>
    <td align="right">27-NOV-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.474794E+09</td>
    <td align="right">    20255.14</td>
    <td align="right">11-DEC-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.331731E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.199030E+10</td>
    <td align="right">    20255.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110171E+11</td>
    <td align="right">    12418.00</td>
    <td align="right">31-JAN-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.748313E+10</td>
    <td align="right">    14003.85</td>
    <td align="right">02-FEB-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.583632E+10</td>
    <td align="right">    11134.69</td>
    <td align="right">20-MAR-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.295725E+10</td>
    <td align="right">    11163.09</td>
    <td align="right">11-APR-16:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.717946E+09</td>
    <td align="right">    11110.02</td>
    <td align="right">19-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.237048E+09</td>
    <td align="right">    11021.80</td>
    <td align="right">02-JUN-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  4149296.91</td>
    <td align="right">     4330.01</td>
    <td align="right">24-JUL-06:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 35683154.46</td>
    <td align="right">     9958.34</td>
    <td align="right">16-AUG-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.482679E+09</td>
    <td align="right">    11308.65</td>
    <td align="right">19-SEP-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.130828E+10</td>
    <td align="right">    11124.13</td>
    <td align="right">03-OCT-06:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.446841E+10</td>
    <td align="right">    11159.28</td>
    <td align="right">20-NOV-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.844781E+10</td>
    <td align="right">    11169.37</td>
    <td align="right">18-DEC-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.429958E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  4149296.91</td>
    <td align="right">     4330.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110171E+11</td>
    <td align="right">    14003.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.532982E+10</td>
    <td align="right">    10246.31</td>
    <td align="right">30-JAN-07:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.327359E+10</td>
    <td align="right">    11288.36</td>
    <td align="right">02-FEB-07:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.158161E+10</td>
    <td align="right">     9402.45</td>
    <td align="right">13-MAR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.479298E+09</td>
    <td align="right">     9353.50</td>
    <td align="right">05-APR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   375853.30</td>
    <td align="right">     2505.69</td>
    <td align="right">02-MAY-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   267361.52</td>
    <td align="right">      567.14</td>
    <td align="right">30-SEP-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 14611899.42</td>
    <td align="right">     7475.31</td>
    <td align="right">27-OCT-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137993E+10</td>
    <td align="right">     9389.78</td>
    <td align="right">20-NOV-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.356486E+10</td>
    <td align="right">     9407.18</td>
    <td align="right">26-DEC-06:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156244E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.532982E+10</td>
    <td align="right">    11288.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.895145E+10</td>
    <td align="right">     8637.42</td>
    <td align="right">31-JAN-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.610659E+10</td>
    <td align="right">     9740.66</td>
    <td align="right">02-FEB-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.348464E+10</td>
    <td align="right">     7736.74</td>
    <td align="right">06-MAR-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118750E+10</td>
    <td align="right">     7747.96</td>
    <td align="right">24-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 32329309.28</td>
    <td align="right">     7704.20</td>
    <td align="right">01-MAY-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  6026103.13</td>
    <td align="right">     5715.24</td>
    <td align="right">30-SEP-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 95078426.69</td>
    <td align="right">     7693.89</td>
    <td align="right">28-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.246004E+10</td>
    <td align="right">     7756.98</td>
    <td align="right">29-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.599624E+10</td>
    <td align="right">     7767.16</td>
    <td align="right">18-DEC-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.283199E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.895145E+10</td>
    <td align="right">     9740.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.550738E+10</td>
    <td align="right">    10851.40</td>
    <td align="right">30-JAN-07:25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.335334E+10</td>
    <td align="right">    11015.69</td>
    <td align="right">02-FEB-07:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.174769E+10</td>
    <td align="right">     9987.20</td>
    <td align="right">13-MAR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.425030E+09</td>
    <td align="right">     9931.94</td>
    <td align="right">29-APR-05:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  7988534.19</td>
    <td align="right">     6860.50</td>
    <td align="right">02-MAY-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3638997.02</td>
    <td align="right">     3802.83</td>
    <td align="right">30-SEP-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 18914212.83</td>
    <td align="right">     8429.52</td>
    <td align="right">16-OCT-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141067E+10</td>
    <td align="right">     9933.04</td>
    <td align="right">20-NOV-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.360142E+10</td>
    <td align="right">     9981.47</td>
    <td align="right">09-DEC-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.160761E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.550738E+10</td>
    <td align="right">    11015.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_MIDVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_MID VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_MID VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
