    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1503.73</td>
    <td align="right">18-FEB-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.63</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2457.42</td>
    <td align="right">01-MAR-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2477.91</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2847.56</td>
    <td align="right">15-MAY-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2916.21</td>
    <td align="right">28-JUN-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4030.96</td>
    <td align="right">31-JUL-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4157.31</td>
    <td align="right">14-AUG-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3286.08</td>
    <td align="right">11-SEP-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1855.74</td>
    <td align="right">04-OCT-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1280.56</td>
    <td align="right">10-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1295.37</td>
    <td align="right">23-DEC-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.55</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1280.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4157.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.13</td>
    <td align="right">      157.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2084.58</td>
    <td align="right">13-JAN-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      273.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2267.42</td>
    <td align="right">10-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2840.44</td>
    <td align="right">01-MAR-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2581.90</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2890.86</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3033.03</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4064.72</td>
    <td align="right">24-JUL-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4275.01</td>
    <td align="right">14-AUG-06:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3657.37</td>
    <td align="right">11-SEP-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2440.76</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1875.03</td>
    <td align="right">16-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      123.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1953.36</td>
    <td align="right">06-DEC-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1875.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4275.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.79</td>
    <td align="right">      273.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_MID></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     5645.34</td>
    <td align="right">12-JAN-17:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6379.02</td>
    <td align="right">28-FEB-17:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     7660.82</td>
    <td align="right">02-MAR-17:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12883.03</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    13676.43</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    26019.75</td>
    <td align="right">12-JUN-06:02</td>
    <td align="right">     6352.64</td>
    <td align="right">     5814.50</td>
    <td align="right">    15129.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    26306.03</td>
    <td align="right">25-JUL-06:02</td>
    <td align="right">     6352.64</td>
    <td align="right">     5814.50</td>
    <td align="right">    15129.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    26207.35</td>
    <td align="right">15-AUG-06:02</td>
    <td align="right">     6352.64</td>
    <td align="right">     5814.50</td>
    <td align="right">    15129.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    26198.64</td>
    <td align="right">11-SEP-06:01</td>
    <td align="right">     8893.70</td>
    <td align="right">     8140.30</td>
    <td align="right">    21181.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    12482.75</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6895.05</td>
    <td align="right">06-NOV-17:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     6023.26</td>
    <td align="right">06-DEC-16:20</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     5645.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    26306.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8893.70</td>
    <td align="right">     8140.30</td>
    <td align="right">    21181.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_TOP></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     5363.48</td>
    <td align="right">11-JAN-17:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6311.43</td>
    <td align="right">28-FEB-17:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     7231.86</td>
    <td align="right">02-MAR-17:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    14390.36</td>
    <td align="right">27-APR-15:30</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    15531.83</td>
    <td align="right">15-MAY-15:30</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    15756.05</td>
    <td align="right">28-JUN-15:50</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    21014.33</td>
    <td align="right">24-JUL-06:03</td>
    <td align="right">     5082.11</td>
    <td align="right">     4651.60</td>
    <td align="right">    12103.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    26477.14</td>
    <td align="right">14-AUG-06:02</td>
    <td align="right">     6352.64</td>
    <td align="right">     5814.50</td>
    <td align="right">    15129.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    15403.50</td>
    <td align="right">11-SEP-15:30</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    12430.13</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6190.62</td>
    <td align="right">02-NOV-16:00</td>
    <td align="right">     6035.01</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     5605.82</td>
    <td align="right">05-DEC-16:15</td>
    <td align="right">    12070.02</td>
    <td align="right">     6977.40</td>
    <td align="right">    13616.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     5363.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5082.11</td>
    <td align="right">     3488.70</td>
    <td align="right">     6808.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    26477.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12070.02</td>
    <td align="right">     6977.40</td>
    <td align="right">    15129.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      982.94</td>
    <td align="right">11-JAN-16:10</td>
    <td align="right">     1272.23</td>
    <td align="right">      647.41</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      107.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1249.50</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">     1306.65</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1325.19</td>
    <td align="right">10-MAR-14:50</td>
    <td align="right">     1306.65</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4259.81</td>
    <td align="right">27-APR-15:20</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4595.82</td>
    <td align="right">15-MAY-14:30</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     4897.16</td>
    <td align="right">21-JUN-15:30</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     6198.28</td>
    <td align="right">24-JUL-06:03</td>
    <td align="right">     1071.35</td>
    <td align="right">      467.75</td>
    <td align="right">     2551.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     5355.28</td>
    <td align="right">09-AUG-15:20</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4097.05</td>
    <td align="right">12-SEP-14:40</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2507.58</td>
    <td align="right">04-OCT-15:20</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1190.36</td>
    <td align="right">02-NOV-14:40</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      929.46</td>
    <td align="right">05-DEC-14:50</td>
    <td align="right">     1306.65</td>
    <td align="right">      396.97</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      929.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1071.35</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6198.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1306.65</td>
    <td align="right">      647.41</td>
    <td align="right">     2551.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.43</td>
    <td align="right">      107.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      638.35</td>
    <td align="right">20-JAN-11:00</td>
    <td align="right">      827.22</td>
    <td align="right">      222.09</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      833.73</td>
    <td align="right">27-FEB-15:50</td>
    <td align="right">      805.43</td>
    <td align="right">      222.09</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2597.72</td>
    <td align="right">14-MAR-09:40</td>
    <td align="right">      827.22</td>
    <td align="right">      222.09</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6507.23</td>
    <td align="right">27-APR-09:00</td>
    <td align="right">      805.43</td>
    <td align="right">      222.09</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    10584.78</td>
    <td align="right">14-MAY-09:13</td>
    <td align="right">      169.56</td>
    <td align="right">       49.35</td>
    <td align="right">     1211.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      248.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    12141.79</td>
    <td align="right">25-JUN-09:23</td>
    <td align="right">      169.56</td>
    <td align="right">       49.35</td>
    <td align="right">     1211.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      155.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12295.49</td>
    <td align="right">30-JUL-09:02</td>
    <td align="right">      211.95</td>
    <td align="right">       61.68</td>
    <td align="right">     1514.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    13194.55</td>
    <td align="right">06-AUG-08:52</td>
    <td align="right">      211.95</td>
    <td align="right">       61.68</td>
    <td align="right">     1514.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      195.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10536.19</td>
    <td align="right">10-SEP-10:02</td>
    <td align="right">      169.56</td>
    <td align="right">       49.35</td>
    <td align="right">     1211.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4650.69</td>
    <td align="right">04-OCT-09:10</td>
    <td align="right">     1654.44</td>
    <td align="right">      444.18</td>
    <td align="right">     1817.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      830.40</td>
    <td align="right">04-NOV-10:30</td>
    <td align="right">      254.35</td>
    <td align="right">       74.03</td>
    <td align="right">      504.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      683.76</td>
    <td align="right">05-DEC-10:30</td>
    <td align="right">      827.22</td>
    <td align="right">      222.09</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      638.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">      169.56</td>
    <td align="right">       49.35</td>
    <td align="right">      504.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    13194.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1654.44</td>
    <td align="right">      444.18</td>
    <td align="right">     1817.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      248.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     6365.70</td>
    <td align="right">20-JAN-13:25</td>
    <td align="right">     2544.47</td>
    <td align="right">      701.62</td>
    <td align="right">     2870.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     8192.29</td>
    <td align="right">27-FEB-14:30</td>
    <td align="right">     1306.65</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     9430.52</td>
    <td align="right">01-MAR-13:35</td>
    <td align="right">     2544.47</td>
    <td align="right">      701.62</td>
    <td align="right">     2870.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.71</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    11540.84</td>
    <td align="right">27-APR-13:05</td>
    <td align="right">     2613.31</td>
    <td align="right">      701.62</td>
    <td align="right">     2870.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    17239.53</td>
    <td align="right">14-MAY-13:13</td>
    <td align="right">      267.84</td>
    <td align="right">       77.95</td>
    <td align="right">     1913.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      327.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11067.11</td>
    <td align="right">11-JUN-12:43</td>
    <td align="right">      200.88</td>
    <td align="right">       58.46</td>
    <td align="right">     1435.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      165.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    18104.68</td>
    <td align="right">23-JUL-13:32</td>
    <td align="right">      267.84</td>
    <td align="right">       77.95</td>
    <td align="right">     1913.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    19009.01</td>
    <td align="right">06-AUG-12:53</td>
    <td align="right">      267.84</td>
    <td align="right">       77.95</td>
    <td align="right">     1913.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    20721.02</td>
    <td align="right">10-SEP-13:22</td>
    <td align="right">      401.76</td>
    <td align="right">      116.92</td>
    <td align="right">     2870.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      178.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    16582.57</td>
    <td align="right">08-OCT-13:02</td>
    <td align="right">      267.84</td>
    <td align="right">       77.95</td>
    <td align="right">     1913.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      256.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     8657.67</td>
    <td align="right">04-NOV-13:30</td>
    <td align="right">      275.09</td>
    <td align="right">      116.93</td>
    <td align="right">     1116.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     6365.07</td>
    <td align="right">05-DEC-12:30</td>
    <td align="right">      687.71</td>
    <td align="right">      350.81</td>
    <td align="right">     1275.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       84.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6365.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">      200.88</td>
    <td align="right">       58.46</td>
    <td align="right">     1116.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    20721.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2613.31</td>
    <td align="right">      701.62</td>
    <td align="right">     2870.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.33</td>
    <td align="right">      327.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      775.87</td>
    <td align="right">05-JAN-15:50</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3272.78</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4977.59</td>
    <td align="right">14-MAR-16:00</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     7914.89</td>
    <td align="right">26-APR-16:00</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    15476.20</td>
    <td align="right">14-MAY-16:31</td>
    <td align="right">      296.72</td>
    <td align="right">       86.35</td>
    <td align="right">     2119.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      234.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    14806.47</td>
    <td align="right">18-JUN-16:52</td>
    <td align="right">      254.33</td>
    <td align="right">       74.02</td>
    <td align="right">     1817.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      341.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    14699.88</td>
    <td align="right">23-JUL-16:52</td>
    <td align="right">      254.33</td>
    <td align="right">       74.02</td>
    <td align="right">     1817.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    15627.98</td>
    <td align="right">06-AUG-16:51</td>
    <td align="right">      296.72</td>
    <td align="right">       86.35</td>
    <td align="right">     2119.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    14897.10</td>
    <td align="right">10-SEP-16:02</td>
    <td align="right">      254.33</td>
    <td align="right">       74.02</td>
    <td align="right">     1817.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6390.00</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2543.71</td>
    <td align="right">04-NOV-15:30</td>
    <td align="right">       84.78</td>
    <td align="right">       37.01</td>
    <td align="right">      353.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      843.51</td>
    <td align="right">05-DEC-15:40</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      775.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       84.78</td>
    <td align="right">       37.01</td>
    <td align="right">      353.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    15627.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">     2119.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.63</td>
    <td align="right">      341.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      942.62</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">     1306.65</td>
    <td align="right">      399.03</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1128.99</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">     1306.65</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1187.71</td>
    <td align="right">10-MAR-14:40</td>
    <td align="right">     1306.65</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2411.14</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2920.58</td>
    <td align="right">05-MAY-15:30</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     3618.59</td>
    <td align="right">21-JUN-15:40</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4506.96</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4157.17</td>
    <td align="right">09-AUG-15:30</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3120.27</td>
    <td align="right">12-SEP-14:40</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1916.88</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1209.88</td>
    <td align="right">06-NOV-12:00</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      939.99</td>
    <td align="right">05-DEC-14:40</td>
    <td align="right">     1306.65</td>
    <td align="right">      390.45</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      939.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4506.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1306.65</td>
    <td align="right">      399.03</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.63</td>
    <td align="right">       76.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      626.55</td>
    <td align="right">20-JAN-10:45</td>
    <td align="right">     1654.44</td>
    <td align="right">      444.18</td>
    <td align="right">     1817.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      754.42</td>
    <td align="right">27-FEB-15:40</td>
    <td align="right">      805.43</td>
    <td align="right">      222.09</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1391.73</td>
    <td align="right">25-MAR-08:40</td>
    <td align="right">      508.69</td>
    <td align="right">      148.06</td>
    <td align="right">     1009.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4776.40</td>
    <td align="right">27-APR-09:20</td>
    <td align="right">      827.22</td>
    <td align="right">      222.09</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     8210.36</td>
    <td align="right">15-MAY-06:02</td>
    <td align="right">     1017.38</td>
    <td align="right">      444.18</td>
    <td align="right">     2422.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     8155.57</td>
    <td align="right">19-JUN-06:02</td>
    <td align="right">      847.82</td>
    <td align="right">      370.15</td>
    <td align="right">     2019.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    10751.31</td>
    <td align="right">23-JUL-08:42</td>
    <td align="right">      254.35</td>
    <td align="right">       74.02</td>
    <td align="right">     1817.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9168.62</td>
    <td align="right">13-AUG-10:53</td>
    <td align="right">      169.56</td>
    <td align="right">       49.35</td>
    <td align="right">     1211.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6693.08</td>
    <td align="right">10-SEP-07:43</td>
    <td align="right">      127.17</td>
    <td align="right">       37.01</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3927.53</td>
    <td align="right">04-OCT-08:30</td>
    <td align="right">      805.43</td>
    <td align="right">      222.09</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      846.80</td>
    <td align="right">02-NOV-10:40</td>
    <td align="right">      805.43</td>
    <td align="right">      222.09</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      720.14</td>
    <td align="right">05-DEC-10:30</td>
    <td align="right">      827.22</td>
    <td align="right">      222.09</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      626.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">      127.17</td>
    <td align="right">       37.01</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    10751.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1654.44</td>
    <td align="right">      444.18</td>
    <td align="right">     2422.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1348.69</td>
    <td align="right">20-JAN-13:50</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1967.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4814.67</td>
    <td align="right">27-FEB-13:20</td>
    <td align="right">     2544.47</td>
    <td align="right">      701.62</td>
    <td align="right">     2870.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      668.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     5790.81</td>
    <td align="right">02-MAR-13:20</td>
    <td align="right">     2544.47</td>
    <td align="right">      701.62</td>
    <td align="right">     2870.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1281.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     8753.57</td>
    <td align="right">27-APR-13:30</td>
    <td align="right">     1306.65</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      226.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9778.01</td>
    <td align="right">14-MAY-13:53</td>
    <td align="right">      267.84</td>
    <td align="right">       77.95</td>
    <td align="right">     1913.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      146.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6702.40</td>
    <td align="right">28-JUN-13:30</td>
    <td align="right">     1306.65</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    11347.35</td>
    <td align="right">23-JUL-14:02</td>
    <td align="right">      267.84</td>
    <td align="right">       77.95</td>
    <td align="right">     1913.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    15196.89</td>
    <td align="right">13-AUG-14:53</td>
    <td align="right">      267.84</td>
    <td align="right">       77.95</td>
    <td align="right">     1913.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    15824.94</td>
    <td align="right">10-SEP-12:23</td>
    <td align="right">      267.84</td>
    <td align="right">       77.95</td>
    <td align="right">     1913.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    10687.45</td>
    <td align="right">04-OCT-13:30</td>
    <td align="right">     1306.65</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      347.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6175.82</td>
    <td align="right">04-NOV-13:40</td>
    <td align="right">      137.54</td>
    <td align="right">       58.47</td>
    <td align="right">      558.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3563.68</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1587.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1348.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">      137.54</td>
    <td align="right">       58.47</td>
    <td align="right">      558.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    15824.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2544.47</td>
    <td align="right">      701.62</td>
    <td align="right">     2870.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      226.26</td>
    <td align="right">     1967.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      711.65</td>
    <td align="right">20-JAN-15:50</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1801.80</td>
    <td align="right">27-FEB-15:40</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2746.92</td>
    <td align="right">02-MAR-16:30</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     5516.48</td>
    <td align="right">26-APR-17:30</td>
    <td align="right">       84.78</td>
    <td align="right">       74.03</td>
    <td align="right">      403.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    12080.17</td>
    <td align="right">14-MAY-16:31</td>
    <td align="right">      296.72</td>
    <td align="right">       86.35</td>
    <td align="right">     2119.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     7534.74</td>
    <td align="right">18-JUN-17:22</td>
    <td align="right">        0.00</td>
    <td align="right">       74.02</td>
    <td align="right">     1466.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      150.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    12752.54</td>
    <td align="right">23-JUL-17:21</td>
    <td align="right">        0.00</td>
    <td align="right">       98.69</td>
    <td align="right">     1955.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9513.47</td>
    <td align="right">12-AUG-17:05</td>
    <td align="right">      254.33</td>
    <td align="right">       74.02</td>
    <td align="right">     1817.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     8394.40</td>
    <td align="right">10-SEP-15:02</td>
    <td align="right">      169.55</td>
    <td align="right">       49.34</td>
    <td align="right">     1211.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     5615.02</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2023.31</td>
    <td align="right">04-NOV-15:30</td>
    <td align="right">       84.78</td>
    <td align="right">       37.01</td>
    <td align="right">      353.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      813.97</td>
    <td align="right">05-DEC-15:30</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      711.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       37.01</td>
    <td align="right">      353.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    12752.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">     2119.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      150.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1022.17</td>
    <td align="right">11-JAN-16:10</td>
    <td align="right">     1272.23</td>
    <td align="right">      647.40</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1265.23</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">     1306.65</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1324.52</td>
    <td align="right">10-MAR-14:50</td>
    <td align="right">     1306.65</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     3884.11</td>
    <td align="right">27-APR-15:20</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4155.78</td>
    <td align="right">15-MAY-14:30</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     4541.54</td>
    <td align="right">21-JUN-15:30</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     6741.03</td>
    <td align="right">24-JUL-06:03</td>
    <td align="right">     1071.35</td>
    <td align="right">      467.75</td>
    <td align="right">     2551.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6502.62</td>
    <td align="right">14-AUG-06:02</td>
    <td align="right">     1339.19</td>
    <td align="right">      584.68</td>
    <td align="right">     3189.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3924.57</td>
    <td align="right">12-SEP-14:40</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2552.49</td>
    <td align="right">04-OCT-15:20</td>
    <td align="right">     1272.23</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1233.30</td>
    <td align="right">02-NOV-14:10</td>
    <td align="right">     2544.47</td>
    <td align="right">      701.62</td>
    <td align="right">     2870.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      987.95</td>
    <td align="right">05-DEC-14:50</td>
    <td align="right">     1306.65</td>
    <td align="right">      396.97</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       64.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      987.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1071.35</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6741.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2544.47</td>
    <td align="right">      701.62</td>
    <td align="right">     3189.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.13</td>
    <td align="right">       92.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      710.12</td>
    <td align="right">20-JAN-11:10</td>
    <td align="right">      805.43</td>
    <td align="right">      222.09</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1636.17</td>
    <td align="right">08-FEB-11:05</td>
    <td align="right">     1610.86</td>
    <td align="right">      444.18</td>
    <td align="right">     1817.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     5434.47</td>
    <td align="right">01-MAR-13:01</td>
    <td align="right">     5638.00</td>
    <td align="right">     1554.64</td>
    <td align="right">     6360.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     7176.80</td>
    <td align="right">27-APR-10:05</td>
    <td align="right">     1610.86</td>
    <td align="right">      444.18</td>
    <td align="right">     1817.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    12050.00</td>
    <td align="right">14-MAY-08:43</td>
    <td align="right">      169.56</td>
    <td align="right">       49.35</td>
    <td align="right">     1211.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      218.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11837.18</td>
    <td align="right">25-JUN-07:42</td>
    <td align="right">      169.56</td>
    <td align="right">       49.35</td>
    <td align="right">     1211.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      160.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    13959.47</td>
    <td align="right">30-JUL-08:52</td>
    <td align="right">      254.35</td>
    <td align="right">       74.02</td>
    <td align="right">     1817.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    12846.46</td>
    <td align="right">13-AUG-08:52</td>
    <td align="right">      211.95</td>
    <td align="right">       61.68</td>
    <td align="right">     1514.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      159.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10636.11</td>
    <td align="right">10-SEP-10:13</td>
    <td align="right">      169.56</td>
    <td align="right">       49.35</td>
    <td align="right">     1211.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     5764.86</td>
    <td align="right">04-OCT-10:05</td>
    <td align="right">     1610.86</td>
    <td align="right">      444.18</td>
    <td align="right">     1817.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2383.20</td>
    <td align="right">04-NOV-10:05</td>
    <td align="right">      508.69</td>
    <td align="right">      148.06</td>
    <td align="right">     1009.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      771.91</td>
    <td align="right">05-DEC-11:10</td>
    <td align="right">      805.43</td>
    <td align="right">      222.09</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      710.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">      169.56</td>
    <td align="right">       49.35</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    13959.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5638.00</td>
    <td align="right">     1554.64</td>
    <td align="right">     6360.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      218.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     6792.19</td>
    <td align="right">20-JAN-13:20</td>
    <td align="right">     5088.93</td>
    <td align="right">     1403.24</td>
    <td align="right">     5740.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     8234.89</td>
    <td align="right">27-FEB-14:10</td>
    <td align="right">     1306.65</td>
    <td align="right">      350.81</td>
    <td align="right">     1435.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     9732.44</td>
    <td align="right">01-MAR-13:25</td>
    <td align="right">     2544.47</td>
    <td align="right">      701.62</td>
    <td align="right">     2870.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    11081.34</td>
    <td align="right">27-APR-13:05</td>
    <td align="right">     2613.31</td>
    <td align="right">      701.62</td>
    <td align="right">     2870.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11597.85</td>
    <td align="right">14-MAY-12:03</td>
    <td align="right">      200.88</td>
    <td align="right">       58.46</td>
    <td align="right">     1435.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      257.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    10122.19</td>
    <td align="right">11-JUN-12:33</td>
    <td align="right">      200.88</td>
    <td align="right">       58.46</td>
    <td align="right">     1435.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    18330.68</td>
    <td align="right">30-JUL-12:12</td>
    <td align="right">      334.80</td>
    <td align="right">       97.43</td>
    <td align="right">     2392.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    17841.71</td>
    <td align="right">06-AUG-13:02</td>
    <td align="right">      267.84</td>
    <td align="right">       77.95</td>
    <td align="right">     1913.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      142.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    17917.38</td>
    <td align="right">10-SEP-12:52</td>
    <td align="right">      334.80</td>
    <td align="right">       97.43</td>
    <td align="right">     2392.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    17814.87</td>
    <td align="right">08-OCT-13:02</td>
    <td align="right">      267.84</td>
    <td align="right">       77.95</td>
    <td align="right">     1913.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      216.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     8829.72</td>
    <td align="right">04-NOV-13:30</td>
    <td align="right">      275.09</td>
    <td align="right">      116.93</td>
    <td align="right">     1116.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     7213.77</td>
    <td align="right">05-DEC-12:30</td>
    <td align="right">      687.71</td>
    <td align="right">      350.81</td>
    <td align="right">     1275.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6792.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">      200.88</td>
    <td align="right">       58.46</td>
    <td align="right">     1116.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    18330.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5088.93</td>
    <td align="right">     1403.24</td>
    <td align="right">     5740.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.26</td>
    <td align="right">      257.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      800.17</td>
    <td align="right">05-JAN-15:50</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3258.53</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4823.12</td>
    <td align="right">14-MAR-16:00</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     7679.73</td>
    <td align="right">26-APR-16:00</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    14537.00</td>
    <td align="right">07-MAY-16:51</td>
    <td align="right">      296.72</td>
    <td align="right">       86.35</td>
    <td align="right">     2119.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      139.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    10952.16</td>
    <td align="right">18-JUN-18:23</td>
    <td align="right">        0.00</td>
    <td align="right">       49.34</td>
    <td align="right">      977.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      252.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    15042.21</td>
    <td align="right">23-JUL-17:21</td>
    <td align="right">        0.00</td>
    <td align="right">       98.69</td>
    <td align="right">     1955.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    13264.14</td>
    <td align="right">06-AUG-17:02</td>
    <td align="right">        0.00</td>
    <td align="right">       61.68</td>
    <td align="right">     1222.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12595.02</td>
    <td align="right">10-SEP-16:12</td>
    <td align="right">      211.94</td>
    <td align="right">       61.68</td>
    <td align="right">     1514.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6385.12</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2647.16</td>
    <td align="right">04-NOV-15:30</td>
    <td align="right">       84.78</td>
    <td align="right">       37.01</td>
    <td align="right">      353.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1054.77</td>
    <td align="right">05-DEC-15:30</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">      908.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      800.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       37.01</td>
    <td align="right">      353.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    15042.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">      805.38</td>
    <td align="right">      222.08</td>
    <td align="right">     2119.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.46</td>
    <td align="right">      252.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyConsumptionElectricityNaturalGasMonthly::Meter></a>
<p>Report:<b> EnergyConsumptionElectricityNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EnergyConsumptionElectricityNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">NATURALGAS:FACILITY [J]</td>
    <td align="right">NATURALGAS:FACILITY {Maximum} [W]</td>
    <td align="right">NATURALGAS:FACILITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110776E+12</td>
    <td align="right">   207655.42</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.397830E+11</td>
    <td align="right">    60568.34</td>
    <td align="right">07-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.844122E+11</td>
    <td align="right">   160392.04</td>
    <td align="right">21-FEB-07:10</td>
    <td align="right">0.295079E+11</td>
    <td align="right">    54884.01</td>
    <td align="right">18-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.841605E+11</td>
    <td align="right">    99413.02</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">0.220801E+11</td>
    <td align="right">    47213.35</td>
    <td align="right">01-MAR-07:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.771644E+11</td>
    <td align="right">   102217.45</td>
    <td align="right">27-APR-15:09</td>
    <td align="right">0.153435E+11</td>
    <td align="right">    38647.14</td>
    <td align="right">19-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.840781E+11</td>
    <td align="right">    96865.72</td>
    <td align="right">15-MAY-15:20</td>
    <td align="right">0.123623E+11</td>
    <td align="right">    26441.56</td>
    <td align="right">18-MAY-06:19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.878240E+11</td>
    <td align="right">   103198.47</td>
    <td align="right">28-JUN-15:20</td>
    <td align="right">0.108991E+11</td>
    <td align="right">    12649.96</td>
    <td align="right">15-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.956345E+11</td>
    <td align="right">   123005.78</td>
    <td align="right">31-JUL-15:09</td>
    <td align="right">0.106140E+11</td>
    <td align="right">     9848.63</td>
    <td align="right">03-JUL-11:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107792E+12</td>
    <td align="right">   126335.37</td>
    <td align="right">10-AUG-15:09</td>
    <td align="right">0.110727E+11</td>
    <td align="right">     9816.14</td>
    <td align="right">31-AUG-11:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.847575E+11</td>
    <td align="right">   103900.49</td>
    <td align="right">14-SEP-15:09</td>
    <td align="right">0.105798E+11</td>
    <td align="right">    16825.37</td>
    <td align="right">28-SEP-06:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.798779E+11</td>
    <td align="right">    85388.89</td>
    <td align="right">04-OCT-15:09</td>
    <td align="right">0.132863E+11</td>
    <td align="right">    27132.11</td>
    <td align="right">16-OCT-06:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.862183E+11</td>
    <td align="right">   115189.22</td>
    <td align="right">24-NOV-07:10</td>
    <td align="right">0.247399E+11</td>
    <td align="right">    47124.01</td>
    <td align="right">13-NOV-07:49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.988160E+11</td>
    <td align="right">   169556.13</td>
    <td align="right">26-DEC-07:10</td>
    <td align="right">0.353960E+11</td>
    <td align="right">    59555.72</td>
    <td align="right">26-DEC-07:40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.108151E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.235665E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.771644E+11</td>
    <td align="right">    85388.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105798E+11</td>
    <td align="right">     9816.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110776E+12</td>
    <td align="right">   207655.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.397830E+11</td>
    <td align="right">    60568.34</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyConsumptionElectricityGeneratedPropaneMonthly::Meter></a>
<p>Report:<b> EnergyConsumptionElectricityGeneratedPropaneMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EnergyConsumptionElectricityGeneratedPropaneMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [J]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY {TIMESTAMP}</td>
    <td align="right">PROPANE:FACILITY []</td>
    <td align="right">PROPANE:FACILITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.300844E+10</td>
    <td align="right">     9871.73</td>
    <td align="right">30-JAN-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.489241E+10</td>
    <td align="right">    14029.42</td>
    <td align="right">27-FEB-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.856267E+10</td>
    <td align="right">    19758.56</td>
    <td align="right">24-MAR-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126577E+11</td>
    <td align="right">    23186.09</td>
    <td align="right">25-APR-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163576E+11</td>
    <td align="right">    26813.75</td>
    <td align="right">10-MAY-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.169645E+11</td>
    <td align="right">    24929.12</td>
    <td align="right">19-JUN-12:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.180432E+11</td>
    <td align="right">    25134.84</td>
    <td align="right">05-JUL-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.146338E+11</td>
    <td align="right">    22705.68</td>
    <td align="right">06-AUG-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104131E+11</td>
    <td align="right">    19847.71</td>
    <td align="right">07-SEP-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.671528E+10</td>
    <td align="right">    16907.28</td>
    <td align="right">03-OCT-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.332221E+10</td>
    <td align="right">    10292.05</td>
    <td align="right">11-NOV-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.257472E+10</td>
    <td align="right">     8214.49</td>
    <td align="right">01-DEC-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118146E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.257472E+10</td>
    <td align="right">     8214.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180432E+11</td>
    <td align="right">    26813.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionElectricityMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionElectricityMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionElectricityMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146122E+11</td>
    <td align="right">0.422222E+10</td>
    <td align="right">0.545046E+11</td>
    <td align="right">0.977052E+09</td>
    <td align="right">0.327532E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.331718E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.128808E+11</td>
    <td align="right">0.329965E+10</td>
    <td align="right">0.493409E+11</td>
    <td align="right">0.883838E+09</td>
    <td align="right">0.286409E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right">0.150001E+11</td>
    <td align="right">0.131630E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149822E+11</td>
    <td align="right">0.297020E+10</td>
    <td align="right">0.567112E+11</td>
    <td align="right">0.102249E+10</td>
    <td align="right">0.353882E+10</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.468909E+10</td>
    <td align="right">0.233893E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132178E+11</td>
    <td align="right">0.227402E+10</td>
    <td align="right">0.526212E+11</td>
    <td align="right">0.940433E+09</td>
    <td align="right">0.421975E+10</td>
    <td align="right"> 11960507.72</td>
    <td align="right">0.159268E+10</td>
    <td align="right">0.228647E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141651E+11</td>
    <td align="right">0.193555E+10</td>
    <td align="right">0.556079E+11</td>
    <td align="right">0.999262E+09</td>
    <td align="right">0.595165E+10</td>
    <td align="right"> 12527707.06</td>
    <td align="right">0.678551E+09</td>
    <td align="right">0.472762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.140288E+11</td>
    <td align="right">0.169225E+10</td>
    <td align="right">0.546110E+11</td>
    <td align="right">0.983590E+09</td>
    <td align="right">0.739859E+10</td>
    <td align="right"> 12231776.97</td>
    <td align="right">0.302692E+09</td>
    <td align="right">0.879485E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.131634E+11</td>
    <td align="right">0.182237E+10</td>
    <td align="right">0.536070E+11</td>
    <td align="right">0.955904E+09</td>
    <td align="right">0.938649E+10</td>
    <td align="right"> 12256437.81</td>
    <td align="right"> 68359653.24</td>
    <td align="right">0.166187E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.146984E+11</td>
    <td align="right">0.214067E+10</td>
    <td align="right">0.567112E+11</td>
    <td align="right">0.102233E+10</td>
    <td align="right">0.108328E+11</td>
    <td align="right"> 12675672.10</td>
    <td align="right"> 76524321.63</td>
    <td align="right">0.222975E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.133224E+11</td>
    <td align="right">0.258687E+10</td>
    <td align="right">0.525990E+11</td>
    <td align="right">0.940264E+09</td>
    <td align="right">0.691012E+10</td>
    <td align="right"> 11960507.72</td>
    <td align="right">0.281809E+09</td>
    <td align="right">0.810511E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.140919E+11</td>
    <td align="right">0.336165E+10</td>
    <td align="right">0.545158E+11</td>
    <td align="right">0.976628E+09</td>
    <td align="right">0.413048E+10</td>
    <td align="right"> 12379742.02</td>
    <td align="right">0.168932E+10</td>
    <td align="right">0.109975E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.143574E+11</td>
    <td align="right">0.389481E+10</td>
    <td align="right">0.533244E+11</td>
    <td align="right">0.958774E+09</td>
    <td align="right">0.301116E+10</td>
    <td align="right"> 12059151.09</td>
    <td align="right">0.104259E+11</td>
    <td align="right">0.233837E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.142811E+11</td>
    <td align="right">0.438974E+10</td>
    <td align="right">0.535958E+11</td>
    <td align="right">0.956784E+09</td>
    <td align="right">0.303893E+10</td>
    <td align="right"> 12256437.81</td>
    <td align="right">0.225414E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.167801E+12</td>
    <td align="right">0.345900E+11</td>
    <td align="right">0.647750E+12</td>
    <td align="right">0.116173E+11</td>
    <td align="right">0.645582E+11</td>
    <td align="right">0.146559E+09</td>
    <td align="right">0.905183E+11</td>
    <td align="right">0.645294E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.128808E+11</td>
    <td align="right">0.169225E+10</td>
    <td align="right">0.493409E+11</td>
    <td align="right">0.883838E+09</td>
    <td align="right">0.286409E+10</td>
    <td align="right"> 11196021.66</td>
    <td align="right"> 68359653.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.149822E+11</td>
    <td align="right">0.438974E+10</td>
    <td align="right">0.567112E+11</td>
    <td align="right">0.102249E+10</td>
    <td align="right">0.108328E+11</td>
    <td align="right"> 12675672.10</td>
    <td align="right">0.331718E+11</td>
    <td align="right">0.222975E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionNaturalGasMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS [J]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS [J]</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
    <td align="right">HUMIDIFIER:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.282526E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.115304E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.190491E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.104588E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101972E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.118829E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.440924E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.109342E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107068E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.112916E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 38226617.54</td>
    <td align="right">        0.00</td>
    <td align="right">0.108609E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106140E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110727E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.150043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.104298E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.234504E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.109413E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138599E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.108801E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.241709E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.112251E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.103543E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.132122E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104298E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.282526E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.118829E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart1Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart1Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart1Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {Maximum} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {Maximum} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">FANS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    17672.30</td>
    <td align="right">02-JAN-16:30</td>
    <td align="right">     3824.74</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    40437.79</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">      829.15</td>
    <td align="right">04-JAN-08:20</td>
    <td align="right">     6962.54</td>
    <td align="right">02-JAN-06:30</td>
    <td align="right">        6.85</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">   173726.49</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    16912.03</td>
    <td align="right">02-FEB-16:00</td>
    <td align="right">     3824.74</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">    40437.79</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      828.53</td>
    <td align="right">02-FEB-08:20</td>
    <td align="right">     4115.89</td>
    <td align="right">21-FEB-07:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-FEB-08:09</td>
    <td align="right">   127964.54</td>
    <td align="right">21-FEB-07:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    16150.34</td>
    <td align="right">22-MAR-07:10</td>
    <td align="right">     3824.74</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">    40437.79</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      827.78</td>
    <td align="right">22-MAR-07:19</td>
    <td align="right">     4271.72</td>
    <td align="right">02-MAR-15:09</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAR-12:09</td>
    <td align="right">    72994.88</td>
    <td align="right">06-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    14765.68</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     3824.74</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">    40437.79</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">      825.96</td>
    <td align="right">03-APR-07:19</td>
    <td align="right">    16175.29</td>
    <td align="right">27-APR-14:30</td>
    <td align="right">        6.85</td>
    <td align="right">12-APR-11:09</td>
    <td align="right">    40158.53</td>
    <td align="right">18-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    14169.48</td>
    <td align="right">17-MAY-07:10</td>
    <td align="right">     2323.70</td>
    <td align="right">01-MAY-19:19</td>
    <td align="right">    40437.79</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      825.17</td>
    <td align="right">17-MAY-07:19</td>
    <td align="right">    17458.79</td>
    <td align="right">15-MAY-14:30</td>
    <td align="right">        6.85</td>
    <td align="right">09-MAY-16:10</td>
    <td align="right">    17445.81</td>
    <td align="right">18-MAY-06:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    14039.82</td>
    <td align="right">29-JUN-07:10</td>
    <td align="right">     2323.70</td>
    <td align="right">01-JUN-19:00</td>
    <td align="right">    40437.79</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      825.00</td>
    <td align="right">29-JUN-07:19</td>
    <td align="right">    16938.27</td>
    <td align="right">28-JUN-15:20</td>
    <td align="right">        6.85</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">     8752.49</td>
    <td align="right">15-JUN-06:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    14583.66</td>
    <td align="right">12-JUL-08:20</td>
    <td align="right">     2323.70</td>
    <td align="right">01-JUL-20:10</td>
    <td align="right">    40437.79</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      825.67</td>
    <td align="right">12-JUL-07:40</td>
    <td align="right">    23563.60</td>
    <td align="right">31-JUL-15:09</td>
    <td align="right">        6.85</td>
    <td align="right">15-JUL-16:10</td>
    <td align="right">     3748.54</td>
    <td align="right">03-JUL-06:19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    14469.09</td>
    <td align="right">28-AUG-07:30</td>
    <td align="right">     3824.74</td>
    <td align="right">16-AUG-05:10</td>
    <td align="right">    40437.79</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      825.56</td>
    <td align="right">28-AUG-07:40</td>
    <td align="right">    23971.67</td>
    <td align="right">14-AUG-15:20</td>
    <td align="right">        6.85</td>
    <td align="right">12-AUG-16:10</td>
    <td align="right">     5673.38</td>
    <td align="right">18-AUG-06:19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    16201.19</td>
    <td align="right">25-SEP-07:10</td>
    <td align="right">     3824.74</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">    40437.79</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">      827.85</td>
    <td align="right">25-SEP-07:19</td>
    <td align="right">    20185.01</td>
    <td align="right">11-SEP-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">    12446.86</td>
    <td align="right">28-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    17571.27</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">     3824.74</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">    40437.79</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">      829.65</td>
    <td align="right">31-OCT-07:19</td>
    <td align="right">    13636.80</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">        6.85</td>
    <td align="right">30-OCT-16:10</td>
    <td align="right">    39748.34</td>
    <td align="right">30-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    17672.30</td>
    <td align="right">06-NOV-16:49</td>
    <td align="right">     3824.74</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">    40437.79</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      829.66</td>
    <td align="right">03-NOV-07:19</td>
    <td align="right">     3552.44</td>
    <td align="right">04-NOV-14:20</td>
    <td align="right">        6.85</td>
    <td align="right">15-NOV-08:09</td>
    <td align="right">    83643.21</td>
    <td align="right">24-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    17672.30</td>
    <td align="right">01-DEC-16:19</td>
    <td align="right">     3824.74</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">    40437.79</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      829.67</td>
    <td align="right">28-DEC-08:20</td>
    <td align="right">     4575.05</td>
    <td align="right">26-DEC-07:10</td>
    <td align="right">        6.85</td>
    <td align="right">02-DEC-06:19</td>
    <td align="right">   136669.47</td>
    <td align="right">26-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    14039.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2323.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40437.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">      825.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3552.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3748.54</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    17672.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3824.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40437.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">      829.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23971.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">   173726.49</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart2Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart2Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart2Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING:ELECTRICITY {Maximum} [W]</td>
    <td align="right">COOLING:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY {Maximum} [W]</td>
    <td align="right">COGENERATION:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     7967.70</td>
    <td align="right">27-FEB-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     7432.50</td>
    <td align="right">18-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    33520.93</td>
    <td align="right">27-APR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    27181.22</td>
    <td align="right">04-MAY-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    33071.73</td>
    <td align="right">28-JUN-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    47824.01</td>
    <td align="right">24-JUL-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    50066.71</td>
    <td align="right">29-AUG-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    32586.14</td>
    <td align="right">14-SEP-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    18974.72</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    12029.66</td>
    <td align="right">04-NOV-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    50066.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ElectricComponentsOfPeakDemandMonthly::Meter></a>
<p>Report:<b> ElectricComponentsOfPeakDemandMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ElectricComponentsOfPeakDemandMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   207655.42</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">     5890.77</td>
    <td align="right">    18346.02</td>
    <td align="right">     3824.74</td>
    <td align="right">      243.23</td>
    <td align="right">     6870.43</td>
    <td align="right">        6.85</td>
    <td align="right">   172473.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   160392.04</td>
    <td align="right">21-FEB-07:10</td>
    <td align="right">     5890.77</td>
    <td align="right">    18346.02</td>
    <td align="right">     3824.74</td>
    <td align="right">      243.23</td>
    <td align="right">     4115.89</td>
    <td align="right">        6.85</td>
    <td align="right">   127964.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    99413.02</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">     4856.24</td>
    <td align="right">    18346.02</td>
    <td align="right">        0.00</td>
    <td align="right">      243.12</td>
    <td align="right">     2965.91</td>
    <td align="right">        6.85</td>
    <td align="right">    72994.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   102217.45</td>
    <td align="right">27-APR-15:09</td>
    <td align="right">    13903.46</td>
    <td align="right">    38454.47</td>
    <td align="right">        0.00</td>
    <td align="right">      823.69</td>
    <td align="right">    15564.97</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    33464.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    96865.72</td>
    <td align="right">15-MAY-15:20</td>
    <td align="right">    13903.46</td>
    <td align="right">    38454.47</td>
    <td align="right">        0.00</td>
    <td align="right">      823.69</td>
    <td align="right">    17306.38</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    26370.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   103198.47</td>
    <td align="right">28-JUN-15:20</td>
    <td align="right">    13903.46</td>
    <td align="right">    38454.47</td>
    <td align="right">        0.00</td>
    <td align="right">      823.69</td>
    <td align="right">    16938.27</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    33071.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   123005.78</td>
    <td align="right">31-JUL-15:09</td>
    <td align="right">    13903.46</td>
    <td align="right">    38454.47</td>
    <td align="right">        0.00</td>
    <td align="right">      823.69</td>
    <td align="right">    23563.60</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    46253.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   126335.37</td>
    <td align="right">10-AUG-15:09</td>
    <td align="right">    13903.46</td>
    <td align="right">    38454.47</td>
    <td align="right">        0.00</td>
    <td align="right">      823.69</td>
    <td align="right">    23826.34</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    49320.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   103900.49</td>
    <td align="right">14-SEP-15:09</td>
    <td align="right">    13903.46</td>
    <td align="right">    38454.47</td>
    <td align="right">        0.00</td>
    <td align="right">      823.69</td>
    <td align="right">    19097.92</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    31614.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    85388.89</td>
    <td align="right">04-OCT-15:09</td>
    <td align="right">    13903.46</td>
    <td align="right">    38454.47</td>
    <td align="right">        0.00</td>
    <td align="right">      823.69</td>
    <td align="right">    13462.91</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">    18737.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   115189.22</td>
    <td align="right">24-NOV-07:10</td>
    <td align="right">     5890.77</td>
    <td align="right">    18346.02</td>
    <td align="right">     3824.74</td>
    <td align="right">      243.23</td>
    <td align="right">     3234.39</td>
    <td align="right">        6.85</td>
    <td align="right">    83643.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   169556.13</td>
    <td align="right">26-DEC-07:10</td>
    <td align="right">     5890.77</td>
    <td align="right">    18346.02</td>
    <td align="right">     3824.74</td>
    <td align="right">      243.23</td>
    <td align="right">     4575.05</td>
    <td align="right">        6.85</td>
    <td align="right">   136669.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    85388.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4856.24</td>
    <td align="right">    18346.02</td>
    <td align="right">        0.00</td>
    <td align="right">      243.12</td>
    <td align="right">     2965.91</td>
    <td align="right">        6.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   207655.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13903.46</td>
    <td align="right">    38454.47</td>
    <td align="right">     3824.74</td>
    <td align="right">      823.69</td>
    <td align="right">    23826.34</td>
    <td align="right">        6.85</td>
    <td align="right">   172473.38</td>
    <td align="right">    49320.56</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseNaturalGasMonthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS {Maximum} [W]</td>
    <td align="right">HEATING:NATURALGAS {TIMESTAMP}</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {Maximum} [W]</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {TIMESTAMP}</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52966.75</td>
    <td align="right">07-JAN-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">    10113.75</td>
    <td align="right">26-JAN-12:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    46323.87</td>
    <td align="right">18-FEB-07:19</td>
    <td align="right">        0.00</td>
    <td align="right">    10122.84</td>
    <td align="right">07-FEB-12:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38328.24</td>
    <td align="right">01-MAR-07:19</td>
    <td align="right">        0.00</td>
    <td align="right">    10113.22</td>
    <td align="right">01-MAR-12:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29820.68</td>
    <td align="right">19-APR-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">    10059.66</td>
    <td align="right">06-APR-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17944.87</td>
    <td align="right">18-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9996.99</td>
    <td align="right">01-MAY-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3868.05</td>
    <td align="right">15-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9910.65</td>
    <td align="right">02-JUN-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9848.63</td>
    <td align="right">03-JUL-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9816.14</td>
    <td align="right">31-AUG-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8511.84</td>
    <td align="right">28-SEP-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     9861.90</td>
    <td align="right">29-SEP-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18311.60</td>
    <td align="right">16-OCT-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">     9926.42</td>
    <td align="right">31-OCT-11:09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38649.33</td>
    <td align="right">13-NOV-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">    10011.34</td>
    <td align="right">30-NOV-12:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    50706.81</td>
    <td align="right">26-DEC-07:40</td>
    <td align="right">        0.00</td>
    <td align="right">    10078.13</td>
    <td align="right">26-DEC-12:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     9816.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52966.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    10122.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_BOTTOM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.17</td>
    <td align="right">       19.66</td>
    <td align="right">        1.17</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.17</td>
    <td align="right">       19.66</td>
    <td align="right">        1.17</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">       19.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.17</td>
    <td align="right">       19.66</td>
    <td align="right">        1.17</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">       19.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_MID></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.17</td>
    <td align="right">       19.34</td>
    <td align="right">        2.17</td>
    <td align="right">       19.34</td>
    <td align="right">        0.00</td>
    <td align="right">       19.34</td>
    <td align="right">        0.00</td>
    <td align="right">       19.34</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        2.17</td>
    <td align="right">       19.34</td>
    <td align="right">        2.17</td>
    <td align="right">       19.34</td>
    <td align="right">        0.00</td>
    <td align="right">       19.34</td>
    <td align="right">        0.00</td>
    <td align="right">       19.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.17</td>
    <td align="right">       19.34</td>
    <td align="right">        2.17</td>
    <td align="right">       19.34</td>
    <td align="right">        0.00</td>
    <td align="right">       19.34</td>
    <td align="right">        0.00</td>
    <td align="right">       19.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::CORE_TOP></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.50</td>
    <td align="right">       19.33</td>
    <td align="right">        1.50</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">       19.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.33</td>
    <td align="right">       17.97</td>
    <td align="right">        0.17</td>
    <td align="right">       18.30</td>
    <td align="right">        0.00</td>
    <td align="right">       18.30</td>
    <td align="right">        0.00</td>
    <td align="right">       18.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.17</td>
    <td align="right">       19.27</td>
    <td align="right">        0.17</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">       19.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        2.00</td>
    <td align="right">       19.10</td>
    <td align="right">        1.83</td>
    <td align="right">       19.19</td>
    <td align="right">        0.00</td>
    <td align="right">       19.19</td>
    <td align="right">        0.00</td>
    <td align="right">       19.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.50</td>
    <td align="right">       19.33</td>
    <td align="right">        1.50</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">       19.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.50</td>
    <td align="right">       18.37</td>
    <td align="right">        4.50</td>
    <td align="right">       18.60</td>
    <td align="right">        0.00</td>
    <td align="right">       18.60</td>
    <td align="right">        0.00</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.33</td>
    <td align="right">       17.13</td>
    <td align="right">        1.33</td>
    <td align="right">       17.69</td>
    <td align="right">        0.00</td>
    <td align="right">       17.69</td>
    <td align="right">        0.00</td>
    <td align="right">       17.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.17</td>
    <td align="right">       19.32</td>
    <td align="right">        0.17</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">       19.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.33</td>
    <td align="right">       19.21</td>
    <td align="right">        0.33</td>
    <td align="right">       19.21</td>
    <td align="right">        0.00</td>
    <td align="right">       19.21</td>
    <td align="right">        0.00</td>
    <td align="right">       19.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.83</td>
    <td align="right">       18.44</td>
    <td align="right">        2.83</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">       18.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       12.17</td>
    <td align="right">       18.19</td>
    <td align="right">        9.17</td>
    <td align="right">       18.55</td>
    <td align="right">        0.00</td>
    <td align="right">       18.55</td>
    <td align="right">        0.00</td>
    <td align="right">       18.55</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.50</td>
    <td align="right">       19.32</td>
    <td align="right">        4.50</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">       19.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.67</td>
    <td align="right">       16.36</td>
    <td align="right">        1.00</td>
    <td align="right">       16.76</td>
    <td align="right">        0.00</td>
    <td align="right">       16.76</td>
    <td align="right">        0.00</td>
    <td align="right">       16.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.00</td>
    <td align="right">       16.81</td>
    <td align="right">        0.33</td>
    <td align="right">       17.38</td>
    <td align="right">        0.00</td>
    <td align="right">       17.38</td>
    <td align="right">        0.00</td>
    <td align="right">       17.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.61</td>
    <td align="right">        1.00</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.60</td>
    <td align="right">        1.67</td>
    <td align="right">       27.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       27.91</td>
    <td align="right">        3.33</td>
    <td align="right">       27.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       27.82</td>
    <td align="right">        3.67</td>
    <td align="right">       27.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.79</td>
    <td align="right">        0.83</td>
    <td align="right">       27.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.17</td>
    <td align="right">       19.40</td>
    <td align="right">        0.17</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.00</td>
    <td align="right">       15.96</td>
    <td align="right">        0.17</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        4.83</td>
    <td align="right">       16.48</td>
    <td align="right">        1.67</td>
    <td align="right">       16.96</td>
    <td align="right">       10.50</td>
    <td align="right">       23.65</td>
    <td align="right">       10.50</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.67</td>
    <td align="right">       19.40</td>
    <td align="right">        1.00</td>
    <td align="right">       19.40</td>
    <td align="right">        3.67</td>
    <td align="right">       27.91</td>
    <td align="right">        3.67</td>
    <td align="right">       27.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.17</td>
    <td align="right">       17.57</td>
    <td align="right">        0.50</td>
    <td align="right">       18.05</td>
    <td align="right">        0.00</td>
    <td align="right">       18.05</td>
    <td align="right">        0.00</td>
    <td align="right">       18.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.33</td>
    <td align="right">       17.21</td>
    <td align="right">        0.17</td>
    <td align="right">       17.78</td>
    <td align="right">        0.00</td>
    <td align="right">       17.78</td>
    <td align="right">        0.00</td>
    <td align="right">       17.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.44</td>
    <td align="right">        0.50</td>
    <td align="right">       27.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.56</td>
    <td align="right">        2.33</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.44</td>
    <td align="right">        1.83</td>
    <td align="right">       27.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       27.78</td>
    <td align="right">        3.50</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       27.91</td>
    <td align="right">        3.17</td>
    <td align="right">       27.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       28.12</td>
    <td align="right">        1.83</td>
    <td align="right">       28.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.66</td>
    <td align="right">        0.50</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.17</td>
    <td align="right">       19.44</td>
    <td align="right">        0.17</td>
    <td align="right">       19.44</td>
    <td align="right">        0.00</td>
    <td align="right">       19.44</td>
    <td align="right">        0.00</td>
    <td align="right">       19.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.33</td>
    <td align="right">       17.92</td>
    <td align="right">        0.17</td>
    <td align="right">       18.31</td>
    <td align="right">        0.00</td>
    <td align="right">       18.31</td>
    <td align="right">        0.00</td>
    <td align="right">       18.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        2.00</td>
    <td align="right">       17.72</td>
    <td align="right">        1.00</td>
    <td align="right">       18.20</td>
    <td align="right">       13.83</td>
    <td align="right">       26.05</td>
    <td align="right">       13.67</td>
    <td align="right">       26.82</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.17</td>
    <td align="right">       19.44</td>
    <td align="right">        0.50</td>
    <td align="right">       19.44</td>
    <td align="right">        3.50</td>
    <td align="right">       28.12</td>
    <td align="right">        3.50</td>
    <td align="right">       28.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.17</td>
    <td align="right">       16.16</td>
    <td align="right">        1.50</td>
    <td align="right">       16.39</td>
    <td align="right">        0.00</td>
    <td align="right">       16.39</td>
    <td align="right">        0.00</td>
    <td align="right">       16.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.83</td>
    <td align="right">       17.18</td>
    <td align="right">        0.50</td>
    <td align="right">       17.40</td>
    <td align="right">        0.00</td>
    <td align="right">       17.40</td>
    <td align="right">        0.00</td>
    <td align="right">       17.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.38</td>
    <td align="right">        0.17</td>
    <td align="right">       27.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       27.99</td>
    <td align="right">        2.67</td>
    <td align="right">       28.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.79</td>
    <td align="right">        2.00</td>
    <td align="right">       27.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       28.26</td>
    <td align="right">        3.00</td>
    <td align="right">       28.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       28.06</td>
    <td align="right">        2.33</td>
    <td align="right">       28.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.89</td>
    <td align="right">        1.67</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.17</td>
    <td align="right">       19.40</td>
    <td align="right">        0.17</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">       19.40</td>
    <td align="right">        0.00</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.00</td>
    <td align="right">       15.96</td>
    <td align="right">        0.17</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        5.17</td>
    <td align="right">       16.39</td>
    <td align="right">        2.33</td>
    <td align="right">       16.71</td>
    <td align="right">       20.00</td>
    <td align="right">       24.94</td>
    <td align="right">       11.83</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.17</td>
    <td align="right">       19.40</td>
    <td align="right">        1.50</td>
    <td align="right">       19.40</td>
    <td align="right">        5.50</td>
    <td align="right">       28.26</td>
    <td align="right">        3.00</td>
    <td align="right">       28.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.17</td>
    <td align="right">       19.28</td>
    <td align="right">        3.17</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.17</td>
    <td align="right">       19.41</td>
    <td align="right">        0.17</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">       19.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.17</td>
    <td align="right">       19.21</td>
    <td align="right">        0.17</td>
    <td align="right">       19.21</td>
    <td align="right">        0.00</td>
    <td align="right">       19.21</td>
    <td align="right">        0.00</td>
    <td align="right">       19.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        3.50</td>
    <td align="right">       19.28</td>
    <td align="right">        3.50</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.17</td>
    <td align="right">       19.41</td>
    <td align="right">        3.17</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">       19.41</td>
    <td align="right">        0.00</td>
    <td align="right">       19.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.00</td>
    <td align="right">       18.91</td>
    <td align="right">        1.00</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">       18.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.30</td>
    <td align="right">        0.50</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.40</td>
    <td align="right">        0.67</td>
    <td align="right">       27.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.60</td>
    <td align="right">        2.50</td>
    <td align="right">       27.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.61</td>
    <td align="right">        2.33</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.49</td>
    <td align="right">        0.83</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.00</td>
    <td align="right">       18.91</td>
    <td align="right">        1.00</td>
    <td align="right">       18.91</td>
    <td align="right">        6.83</td>
    <td align="right">       25.59</td>
    <td align="right">        6.83</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">       18.91</td>
    <td align="right">        1.00</td>
    <td align="right">       18.91</td>
    <td align="right">        2.50</td>
    <td align="right">       27.61</td>
    <td align="right">        2.50</td>
    <td align="right">       27.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.33</td>
    <td align="right">       18.72</td>
    <td align="right">       62.33</td>
    <td align="right">       18.72</td>
    <td align="right">        0.00</td>
    <td align="right">       18.72</td>
    <td align="right">        0.00</td>
    <td align="right">       18.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       33.50</td>
    <td align="right">       18.71</td>
    <td align="right">       33.50</td>
    <td align="right">       18.71</td>
    <td align="right">        0.00</td>
    <td align="right">       18.71</td>
    <td align="right">        0.00</td>
    <td align="right">       18.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.17</td>
    <td align="right">       19.24</td>
    <td align="right">       23.17</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">       19.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.50</td>
    <td align="right">       19.49</td>
    <td align="right">       12.50</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.67</td>
    <td align="right">       20.03</td>
    <td align="right">        2.67</td>
    <td align="right">       20.03</td>
    <td align="right">        0.33</td>
    <td align="right">       20.46</td>
    <td align="right">        0.33</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.46</td>
    <td align="right">        1.67</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.56</td>
    <td align="right">        2.50</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.82</td>
    <td align="right">        1.67</td>
    <td align="right">       27.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.67</td>
    <td align="right">       20.06</td>
    <td align="right">        3.67</td>
    <td align="right">       20.06</td>
    <td align="right">        0.50</td>
    <td align="right">       20.53</td>
    <td align="right">        0.50</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       31.67</td>
    <td align="right">       19.32</td>
    <td align="right">       31.67</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">       19.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       51.00</td>
    <td align="right">       18.85</td>
    <td align="right">       51.00</td>
    <td align="right">       18.85</td>
    <td align="right">        0.00</td>
    <td align="right">       18.85</td>
    <td align="right">        0.00</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      220.50</td>
    <td align="right">       18.97</td>
    <td align="right">      220.50</td>
    <td align="right">       18.97</td>
    <td align="right">        6.67</td>
    <td align="right">       19.10</td>
    <td align="right">        6.67</td>
    <td align="right">       19.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.33</td>
    <td align="right">       20.06</td>
    <td align="right">       62.33</td>
    <td align="right">       20.06</td>
    <td align="right">        2.50</td>
    <td align="right">       27.82</td>
    <td align="right">        2.50</td>
    <td align="right">       27.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.00</td>
    <td align="right">       18.83</td>
    <td align="right">        1.00</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.70</td>
    <td align="right">        1.17</td>
    <td align="right">       27.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.50</td>
    <td align="right">        0.67</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       28.03</td>
    <td align="right">        1.67</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       27.76</td>
    <td align="right">        1.67</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.76</td>
    <td align="right">        0.83</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.00</td>
    <td align="right">       18.83</td>
    <td align="right">        1.00</td>
    <td align="right">       18.83</td>
    <td align="right">       11.67</td>
    <td align="right">       26.49</td>
    <td align="right">        6.00</td>
    <td align="right">       26.87</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">       18.83</td>
    <td align="right">        1.00</td>
    <td align="right">       18.83</td>
    <td align="right">        3.67</td>
    <td align="right">       28.03</td>
    <td align="right">        1.67</td>
    <td align="right">       28.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.17</td>
    <td align="right">       19.18</td>
    <td align="right">        2.00</td>
    <td align="right">       19.26</td>
    <td align="right">        0.00</td>
    <td align="right">       19.26</td>
    <td align="right">        0.00</td>
    <td align="right">       19.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.17</td>
    <td align="right">       19.34</td>
    <td align="right">        0.17</td>
    <td align="right">       19.34</td>
    <td align="right">        0.00</td>
    <td align="right">       19.34</td>
    <td align="right">        0.00</td>
    <td align="right">       19.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.17</td>
    <td align="right">       19.33</td>
    <td align="right">        0.17</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">       19.33</td>
    <td align="right">        0.00</td>
    <td align="right">       19.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        2.50</td>
    <td align="right">       19.20</td>
    <td align="right">        2.33</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">       19.27</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.17</td>
    <td align="right">       19.34</td>
    <td align="right">        2.00</td>
    <td align="right">       19.34</td>
    <td align="right">        0.00</td>
    <td align="right">       19.34</td>
    <td align="right">        0.00</td>
    <td align="right">       19.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.67</td>
    <td align="right">       18.82</td>
    <td align="right">        0.50</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">       19.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.77</td>
    <td align="right">        1.00</td>
    <td align="right">       27.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.61</td>
    <td align="right">        2.17</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       28.08</td>
    <td align="right">        2.83</td>
    <td align="right">       28.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       27.85</td>
    <td align="right">        3.50</td>
    <td align="right">       27.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.84</td>
    <td align="right">        1.17</td>
    <td align="right">       27.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.67</td>
    <td align="right">       18.82</td>
    <td align="right">        0.50</td>
    <td align="right">       19.07</td>
    <td align="right">       10.67</td>
    <td align="right">       26.99</td>
    <td align="right">       10.67</td>
    <td align="right">       27.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       18.82</td>
    <td align="right">        0.50</td>
    <td align="right">       19.07</td>
    <td align="right">        3.50</td>
    <td align="right">       28.08</td>
    <td align="right">        3.50</td>
    <td align="right">       28.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.67</td>
    <td align="right">       18.84</td>
    <td align="right">        0.50</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">       19.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.39</td>
    <td align="right">        0.83</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.50</td>
    <td align="right">        2.17</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.39</td>
    <td align="right">        1.50</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       27.68</td>
    <td align="right">        3.33</td>
    <td align="right">       27.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.85</td>
    <td align="right">        3.00</td>
    <td align="right">       27.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       28.02</td>
    <td align="right">        2.00</td>
    <td align="right">       28.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.62</td>
    <td align="right">        0.83</td>
    <td align="right">       27.62</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.67</td>
    <td align="right">       18.84</td>
    <td align="right">        0.50</td>
    <td align="right">       19.07</td>
    <td align="right">       14.00</td>
    <td align="right">       27.01</td>
    <td align="right">       14.00</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       18.84</td>
    <td align="right">        0.50</td>
    <td align="right">       19.07</td>
    <td align="right">        3.33</td>
    <td align="right">       28.02</td>
    <td align="right">        3.33</td>
    <td align="right">       28.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.67</td>
    <td align="right">       18.80</td>
    <td align="right">        0.50</td>
    <td align="right">       19.04</td>
    <td align="right">        0.00</td>
    <td align="right">       19.04</td>
    <td align="right">        0.00</td>
    <td align="right">       19.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.30</td>
    <td align="right">        0.17</td>
    <td align="right">       27.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.67</td>
    <td align="right">       27.95</td>
    <td align="right">        2.67</td>
    <td align="right">       27.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.81</td>
    <td align="right">        1.50</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">       28.14</td>
    <td align="right">        2.83</td>
    <td align="right">       28.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">       28.04</td>
    <td align="right">        2.17</td>
    <td align="right">       28.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.78</td>
    <td align="right">        2.00</td>
    <td align="right">       27.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.67</td>
    <td align="right">       18.80</td>
    <td align="right">        0.50</td>
    <td align="right">       19.04</td>
    <td align="right">       18.67</td>
    <td align="right">       27.45</td>
    <td align="right">       11.33</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       18.80</td>
    <td align="right">        0.50</td>
    <td align="right">       19.04</td>
    <td align="right">        5.33</td>
    <td align="right">       28.14</td>
    <td align="right">        2.83</td>
    <td align="right">       28.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.24</td>
    <td align="right">       37.50</td>
    <td align="right">       22.06</td>
    <td align="right">       37.50</td>
    <td align="right">       21.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.33</td>
    <td align="right">       23.07</td>
    <td align="right">        0.50</td>
    <td align="right">       23.07</td>
    <td align="right">        0.50</td>
    <td align="right">       23.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      481.17</td>
    <td align="right">       23.74</td>
    <td align="right">        0.00</td>
    <td align="right">       23.74</td>
    <td align="right">        0.00</td>
    <td align="right">       23.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      246.17</td>
    <td align="right">       23.85</td>
    <td align="right">       31.83</td>
    <td align="right">       23.99</td>
    <td align="right">        0.00</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       31.83</td>
    <td align="right">       23.93</td>
    <td align="right">      106.50</td>
    <td align="right">       24.68</td>
    <td align="right">        0.00</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.00</td>
    <td align="right">       24.82</td>
    <td align="right">        0.00</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      335.33</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      405.33</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      269.67</td>
    <td align="right">       24.62</td>
    <td align="right">        0.00</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      158.83</td>
    <td align="right">       23.77</td>
    <td align="right">       53.50</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">       24.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      396.17</td>
    <td align="right">       23.44</td>
    <td align="right">        9.50</td>
    <td align="right">       23.47</td>
    <td align="right">        0.00</td>
    <td align="right">       23.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.94</td>
    <td align="right">        0.00</td>
    <td align="right">       22.94</td>
    <td align="right">        0.00</td>
    <td align="right">       22.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2766.50</td>
    <td align="right">       23.18</td>
    <td align="right">     1419.67</td>
    <td align="right">       23.63</td>
    <td align="right">       38.00</td>
    <td align="right">       23.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.06</td>
    <td align="right">        0.00</td>
    <td align="right">       21.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.93</td>
    <td align="right">      405.33</td>
    <td align="right">       24.82</td>
    <td align="right">       37.50</td>
    <td align="right">       24.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.22</td>
    <td align="right">      131.17</td>
    <td align="right">       21.01</td>
    <td align="right">      131.17</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.89</td>
    <td align="right">       47.17</td>
    <td align="right">       21.77</td>
    <td align="right">       47.17</td>
    <td align="right">       21.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      513.67</td>
    <td align="right">       22.96</td>
    <td align="right">        0.17</td>
    <td align="right">       22.96</td>
    <td align="right">        0.17</td>
    <td align="right">       22.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      377.00</td>
    <td align="right">       23.43</td>
    <td align="right">       24.83</td>
    <td align="right">       23.52</td>
    <td align="right">        0.00</td>
    <td align="right">       23.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      182.17</td>
    <td align="right">       23.68</td>
    <td align="right">       47.83</td>
    <td align="right">       23.88</td>
    <td align="right">        0.00</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       56.67</td>
    <td align="right">       23.70</td>
    <td align="right">       94.50</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.50</td>
    <td align="right">       23.66</td>
    <td align="right">      255.67</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       13.17</td>
    <td align="right">       23.62</td>
    <td align="right">      339.00</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       57.17</td>
    <td align="right">       23.47</td>
    <td align="right">      170.67</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">       24.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      351.50</td>
    <td align="right">       23.20</td>
    <td align="right">       11.83</td>
    <td align="right">       23.26</td>
    <td align="right">        0.00</td>
    <td align="right">       23.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      477.83</td>
    <td align="right">       22.36</td>
    <td align="right">        1.50</td>
    <td align="right">       22.35</td>
    <td align="right">        1.50</td>
    <td align="right">       22.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.65</td>
    <td align="right">       37.67</td>
    <td align="right">       21.57</td>
    <td align="right">       37.67</td>
    <td align="right">       21.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3487.67</td>
    <td align="right">       22.44</td>
    <td align="right">     1162.00</td>
    <td align="right">       22.75</td>
    <td align="right">      217.67</td>
    <td align="right">       22.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.50</td>
    <td align="right">       21.22</td>
    <td align="right">        0.17</td>
    <td align="right">       21.01</td>
    <td align="right">        0.00</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      513.67</td>
    <td align="right">       23.70</td>
    <td align="right">      339.00</td>
    <td align="right">       24.44</td>
    <td align="right">      131.17</td>
    <td align="right">       24.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.69</td>
    <td align="right">      251.50</td>
    <td align="right">       20.46</td>
    <td align="right">      251.50</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.24</td>
    <td align="right">      147.00</td>
    <td align="right">       21.00</td>
    <td align="right">      147.00</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       22.27</td>
    <td align="right">       28.33</td>
    <td align="right">       22.19</td>
    <td align="right">       28.33</td>
    <td align="right">       22.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      400.33</td>
    <td align="right">       22.96</td>
    <td align="right">       16.67</td>
    <td align="right">       23.02</td>
    <td align="right">        0.00</td>
    <td align="right">       23.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      247.17</td>
    <td align="right">       23.38</td>
    <td align="right">       39.00</td>
    <td align="right">       23.51</td>
    <td align="right">        0.00</td>
    <td align="right">       23.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      117.00</td>
    <td align="right">       23.54</td>
    <td align="right">       81.00</td>
    <td align="right">       23.90</td>
    <td align="right">        0.00</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       55.33</td>
    <td align="right">       23.58</td>
    <td align="right">      234.00</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       50.00</td>
    <td align="right">       23.46</td>
    <td align="right">      288.00</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      172.33</td>
    <td align="right">       23.33</td>
    <td align="right">      106.83</td>
    <td align="right">       23.69</td>
    <td align="right">        0.00</td>
    <td align="right">       23.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      447.33</td>
    <td align="right">       22.70</td>
    <td align="right">        1.83</td>
    <td align="right">       22.70</td>
    <td align="right">        0.83</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.61</td>
    <td align="right">       79.67</td>
    <td align="right">       21.43</td>
    <td align="right">       79.67</td>
    <td align="right">       21.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.96</td>
    <td align="right">      201.00</td>
    <td align="right">       20.76</td>
    <td align="right">      201.00</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3945.50</td>
    <td align="right">       22.01</td>
    <td align="right">     1474.83</td>
    <td align="right">       22.10</td>
    <td align="right">      708.33</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       50.00</td>
    <td align="right">       20.69</td>
    <td align="right">        1.83</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.58</td>
    <td align="right">      288.00</td>
    <td align="right">       24.20</td>
    <td align="right">      251.50</td>
    <td align="right">       24.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.07</td>
    <td align="right">      398.83</td>
    <td align="right">       19.96</td>
    <td align="right">      398.83</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.46</td>
    <td align="right">      270.00</td>
    <td align="right">       20.25</td>
    <td align="right">      270.00</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.32</td>
    <td align="right">      133.33</td>
    <td align="right">       21.08</td>
    <td align="right">      133.33</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      426.50</td>
    <td align="right">       22.22</td>
    <td align="right">       52.67</td>
    <td align="right">       22.13</td>
    <td align="right">       38.50</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      289.67</td>
    <td align="right">       22.77</td>
    <td align="right">       54.83</td>
    <td align="right">       22.99</td>
    <td align="right">        1.00</td>
    <td align="right">       22.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      166.50</td>
    <td align="right">       23.19</td>
    <td align="right">       95.00</td>
    <td align="right">       23.59</td>
    <td align="right">        0.00</td>
    <td align="right">       23.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      110.50</td>
    <td align="right">       23.36</td>
    <td align="right">      243.00</td>
    <td align="right">       23.97</td>
    <td align="right">        0.00</td>
    <td align="right">       23.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      125.33</td>
    <td align="right">       23.25</td>
    <td align="right">      273.00</td>
    <td align="right">       23.89</td>
    <td align="right">        0.00</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      268.83</td>
    <td align="right">       22.82</td>
    <td align="right">       85.83</td>
    <td align="right">       23.15</td>
    <td align="right">        0.00</td>
    <td align="right">       23.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      481.50</td>
    <td align="right">       21.84</td>
    <td align="right">       45.83</td>
    <td align="right">       21.68</td>
    <td align="right">       45.83</td>
    <td align="right">       21.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.74</td>
    <td align="right">      223.50</td>
    <td align="right">       20.51</td>
    <td align="right">      223.50</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.24</td>
    <td align="right">      373.50</td>
    <td align="right">       20.13</td>
    <td align="right">      373.50</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4324.83</td>
    <td align="right">       21.41</td>
    <td align="right">     2249.33</td>
    <td align="right">       21.41</td>
    <td align="right">     1484.50</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      110.50</td>
    <td align="right">       20.07</td>
    <td align="right">       45.83</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.36</td>
    <td align="right">      398.83</td>
    <td align="right">       23.97</td>
    <td align="right">      398.83</td>
    <td align="right">       23.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.11</td>
    <td align="right">      367.83</td>
    <td align="right">       19.97</td>
    <td align="right">      367.83</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.72</td>
    <td align="right">      232.33</td>
    <td align="right">       20.46</td>
    <td align="right">      232.33</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      506.67</td>
    <td align="right">       21.75</td>
    <td align="right">       98.83</td>
    <td align="right">       21.46</td>
    <td align="right">       98.83</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      313.00</td>
    <td align="right">       22.32</td>
    <td align="right">       80.17</td>
    <td align="right">       22.43</td>
    <td align="right">       27.67</td>
    <td align="right">       22.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      217.17</td>
    <td align="right">       22.79</td>
    <td align="right">      138.83</td>
    <td align="right">       23.42</td>
    <td align="right">        3.83</td>
    <td align="right">       23.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      113.17</td>
    <td align="right">       23.34</td>
    <td align="right">      217.33</td>
    <td align="right">       24.07</td>
    <td align="right">        4.83</td>
    <td align="right">       24.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       91.67</td>
    <td align="right">       23.95</td>
    <td align="right">      322.50</td>
    <td align="right">       24.31</td>
    <td align="right">       13.67</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       91.83</td>
    <td align="right">       23.89</td>
    <td align="right">      351.33</td>
    <td align="right">       24.22</td>
    <td align="right">       14.83</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      206.83</td>
    <td align="right">       22.87</td>
    <td align="right">      170.33</td>
    <td align="right">       23.54</td>
    <td align="right">        3.50</td>
    <td align="right">       23.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      408.17</td>
    <td align="right">       21.91</td>
    <td align="right">       50.00</td>
    <td align="right">       21.82</td>
    <td align="right">       38.00</td>
    <td align="right">       21.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.87</td>
    <td align="right">      193.83</td>
    <td align="right">       20.61</td>
    <td align="right">      193.83</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.31</td>
    <td align="right">      336.83</td>
    <td align="right">       20.15</td>
    <td align="right">      336.83</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3890.50</td>
    <td align="right">       21.45</td>
    <td align="right">     2560.17</td>
    <td align="right">       21.72</td>
    <td align="right">     1336.00</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       91.67</td>
    <td align="right">       20.11</td>
    <td align="right">       50.00</td>
    <td align="right">       19.97</td>
    <td align="right">        3.50</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      506.67</td>
    <td align="right">       23.95</td>
    <td align="right">      367.83</td>
    <td align="right">       24.31</td>
    <td align="right">      367.83</td>
    <td align="right">       24.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      497.17</td>
    <td align="right">       20.48</td>
    <td align="right">      311.83</td>
    <td align="right">       20.21</td>
    <td align="right">      311.83</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      408.17</td>
    <td align="right">       20.99</td>
    <td align="right">      195.83</td>
    <td align="right">       20.76</td>
    <td align="right">      185.67</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      418.00</td>
    <td align="right">       21.60</td>
    <td align="right">      119.67</td>
    <td align="right">       21.47</td>
    <td align="right">       92.33</td>
    <td align="right">       21.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      304.33</td>
    <td align="right">       22.21</td>
    <td align="right">      110.67</td>
    <td align="right">       22.53</td>
    <td align="right">       29.83</td>
    <td align="right">       22.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      242.83</td>
    <td align="right">       22.80</td>
    <td align="right">      142.17</td>
    <td align="right">       23.40</td>
    <td align="right">        8.33</td>
    <td align="right">       23.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      163.50</td>
    <td align="right">       23.21</td>
    <td align="right">      178.67</td>
    <td align="right">       23.85</td>
    <td align="right">        5.17</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      118.00</td>
    <td align="right">       23.64</td>
    <td align="right">      291.00</td>
    <td align="right">       24.19</td>
    <td align="right">       12.17</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      122.17</td>
    <td align="right">       23.63</td>
    <td align="right">      325.67</td>
    <td align="right">       24.14</td>
    <td align="right">       12.67</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      201.83</td>
    <td align="right">       23.00</td>
    <td align="right">      207.17</td>
    <td align="right">       23.70</td>
    <td align="right">        7.33</td>
    <td align="right">       23.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      355.50</td>
    <td align="right">       22.00</td>
    <td align="right">      117.83</td>
    <td align="right">       22.37</td>
    <td align="right">       30.83</td>
    <td align="right">       22.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      453.83</td>
    <td align="right">       21.07</td>
    <td align="right">      185.00</td>
    <td align="right">       20.92</td>
    <td align="right">      163.67</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      473.83</td>
    <td align="right">       20.64</td>
    <td align="right">      285.00</td>
    <td align="right">       20.38</td>
    <td align="right">      283.33</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3759.17</td>
    <td align="right">       21.64</td>
    <td align="right">     2470.50</td>
    <td align="right">       21.96</td>
    <td align="right">     1143.17</td>
    <td align="right">       21.69</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      118.00</td>
    <td align="right">       20.48</td>
    <td align="right">      110.67</td>
    <td align="right">       20.21</td>
    <td align="right">        5.17</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.17</td>
    <td align="right">       23.64</td>
    <td align="right">      325.67</td>
    <td align="right">       24.19</td>
    <td align="right">      311.83</td>
    <td align="right">       24.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.15</td>
    <td align="right">      374.67</td>
    <td align="right">       20.00</td>
    <td align="right">      374.67</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      446.00</td>
    <td align="right">       20.69</td>
    <td align="right">      239.67</td>
    <td align="right">       20.43</td>
    <td align="right">      239.50</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      478.67</td>
    <td align="right">       21.46</td>
    <td align="right">      127.83</td>
    <td align="right">       21.25</td>
    <td align="right">      119.67</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      351.67</td>
    <td align="right">       22.16</td>
    <td align="right">       92.17</td>
    <td align="right">       22.31</td>
    <td align="right">       37.50</td>
    <td align="right">       22.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      252.00</td>
    <td align="right">       22.89</td>
    <td align="right">      131.17</td>
    <td align="right">       23.43</td>
    <td align="right">       13.33</td>
    <td align="right">       23.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      155.67</td>
    <td align="right">       23.26</td>
    <td align="right">      185.83</td>
    <td align="right">       23.86</td>
    <td align="right">        6.33</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      111.17</td>
    <td align="right">       23.79</td>
    <td align="right">      308.33</td>
    <td align="right">       24.25</td>
    <td align="right">       15.17</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      118.00</td>
    <td align="right">       23.59</td>
    <td align="right">      321.00</td>
    <td align="right">       24.12</td>
    <td align="right">       11.17</td>
    <td align="right">       24.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      221.83</td>
    <td align="right">       23.01</td>
    <td align="right">      172.67</td>
    <td align="right">       23.62</td>
    <td align="right">       10.00</td>
    <td align="right">       23.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      427.83</td>
    <td align="right">       21.86</td>
    <td align="right">       68.50</td>
    <td align="right">       21.86</td>
    <td align="right">       40.67</td>
    <td align="right">       21.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      483.83</td>
    <td align="right">       20.85</td>
    <td align="right">      202.17</td>
    <td align="right">       20.62</td>
    <td align="right">      199.33</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.36</td>
    <td align="right">      342.33</td>
    <td align="right">       20.19</td>
    <td align="right">      342.33</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4045.67</td>
    <td align="right">       21.48</td>
    <td align="right">     2566.33</td>
    <td align="right">       21.70</td>
    <td align="right">     1409.67</td>
    <td align="right">       21.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      111.17</td>
    <td align="right">       20.15</td>
    <td align="right">       68.50</td>
    <td align="right">       20.00</td>
    <td align="right">        6.33</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.79</td>
    <td align="right">      374.67</td>
    <td align="right">       24.25</td>
    <td align="right">      374.67</td>
    <td align="right">       24.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.34</td>
    <td align="right">      383.67</td>
    <td align="right">       20.25</td>
    <td align="right">      383.67</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.66</td>
    <td align="right">      249.67</td>
    <td align="right">       20.52</td>
    <td align="right">      249.67</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.32</td>
    <td align="right">       90.00</td>
    <td align="right">       21.19</td>
    <td align="right">       90.00</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      467.17</td>
    <td align="right">       22.22</td>
    <td align="right">        8.17</td>
    <td align="right">       22.20</td>
    <td align="right">        7.33</td>
    <td align="right">       22.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      381.17</td>
    <td align="right">       23.08</td>
    <td align="right">       14.33</td>
    <td align="right">       23.12</td>
    <td align="right">        0.00</td>
    <td align="right">       23.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      210.50</td>
    <td align="right">       23.45</td>
    <td align="right">       40.33</td>
    <td align="right">       23.58</td>
    <td align="right">        0.00</td>
    <td align="right">       23.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       94.50</td>
    <td align="right">       23.58</td>
    <td align="right">      179.00</td>
    <td align="right">       23.99</td>
    <td align="right">        0.00</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      104.67</td>
    <td align="right">       23.47</td>
    <td align="right">      244.50</td>
    <td align="right">       23.96</td>
    <td align="right">        0.00</td>
    <td align="right">       23.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      268.33</td>
    <td align="right">       23.21</td>
    <td align="right">       66.67</td>
    <td align="right">       23.40</td>
    <td align="right">        0.00</td>
    <td align="right">       23.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      486.00</td>
    <td align="right">       22.41</td>
    <td align="right">        0.83</td>
    <td align="right">       22.41</td>
    <td align="right">        0.83</td>
    <td align="right">       22.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.28</td>
    <td align="right">      109.50</td>
    <td align="right">       21.12</td>
    <td align="right">      109.50</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.61</td>
    <td align="right">      314.17</td>
    <td align="right">       20.51</td>
    <td align="right">      314.17</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4468.33</td>
    <td align="right">       21.74</td>
    <td align="right">     1700.83</td>
    <td align="right">       21.68</td>
    <td align="right">     1155.17</td>
    <td align="right">       21.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       94.50</td>
    <td align="right">       20.34</td>
    <td align="right">        0.83</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.58</td>
    <td align="right">      383.67</td>
    <td align="right">       23.99</td>
    <td align="right">      383.67</td>
    <td align="right">       23.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.38</td>
    <td align="right">      358.33</td>
    <td align="right">       20.27</td>
    <td align="right">      358.33</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.94</td>
    <td align="right">      205.50</td>
    <td align="right">       20.75</td>
    <td align="right">      205.50</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.90</td>
    <td align="right">       45.83</td>
    <td align="right">       21.77</td>
    <td align="right">       45.83</td>
    <td align="right">       21.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      354.67</td>
    <td align="right">       22.72</td>
    <td align="right">       34.33</td>
    <td align="right">       22.80</td>
    <td align="right">        4.17</td>
    <td align="right">       22.78</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      231.17</td>
    <td align="right">       23.10</td>
    <td align="right">       97.50</td>
    <td align="right">       23.53</td>
    <td align="right">        0.00</td>
    <td align="right">       23.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       86.17</td>
    <td align="right">       23.45</td>
    <td align="right">      207.00</td>
    <td align="right">       24.20</td>
    <td align="right">        0.67</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       48.83</td>
    <td align="right">       24.19</td>
    <td align="right">      325.67</td>
    <td align="right">       24.40</td>
    <td align="right">        8.33</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       46.00</td>
    <td align="right">       24.22</td>
    <td align="right">      368.67</td>
    <td align="right">       24.33</td>
    <td align="right">        9.67</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      165.50</td>
    <td align="right">       23.31</td>
    <td align="right">      192.00</td>
    <td align="right">       23.89</td>
    <td align="right">        2.83</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      388.50</td>
    <td align="right">       22.58</td>
    <td align="right">       18.67</td>
    <td align="right">       22.68</td>
    <td align="right">        0.00</td>
    <td align="right">       22.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.46</td>
    <td align="right">       90.17</td>
    <td align="right">       21.29</td>
    <td align="right">       90.17</td>
    <td align="right">       21.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.71</td>
    <td align="right">      259.17</td>
    <td align="right">       20.56</td>
    <td align="right">      259.17</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3776.83</td>
    <td align="right">       21.75</td>
    <td align="right">     2202.83</td>
    <td align="right">       22.06</td>
    <td align="right">      984.67</td>
    <td align="right">       21.82</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       46.00</td>
    <td align="right">       20.38</td>
    <td align="right">       18.67</td>
