    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.22</td>
    <td align="right">      368.67</td>
    <td align="right">       24.40</td>
    <td align="right">      358.33</td>
    <td align="right">       24.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      500.83</td>
    <td align="right">       20.35</td>
    <td align="right">      345.17</td>
    <td align="right">       20.17</td>
    <td align="right">      345.17</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      438.67</td>
    <td align="right">       21.02</td>
    <td align="right">      147.83</td>
    <td align="right">       20.76</td>
    <td align="right">      147.83</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      470.33</td>
    <td align="right">       21.53</td>
    <td align="right">       57.33</td>
    <td align="right">       21.38</td>
    <td align="right">       54.17</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      376.50</td>
    <td align="right">       22.11</td>
    <td align="right">       64.17</td>
    <td align="right">       22.30</td>
    <td align="right">       15.17</td>
    <td align="right">       22.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      324.83</td>
    <td align="right">       22.53</td>
    <td align="right">       77.17</td>
    <td align="right">       22.94</td>
    <td align="right">        1.00</td>
    <td align="right">       22.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      225.67</td>
    <td align="right">       22.79</td>
    <td align="right">      107.33</td>
    <td align="right">       23.40</td>
    <td align="right">        0.00</td>
    <td align="right">       23.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      104.83</td>
    <td align="right">       23.02</td>
    <td align="right">      274.67</td>
    <td align="right">       24.05</td>
    <td align="right">        3.50</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       96.83</td>
    <td align="right">       23.11</td>
    <td align="right">      324.33</td>
    <td align="right">       24.07</td>
    <td align="right">        8.00</td>
    <td align="right">       24.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      169.67</td>
    <td align="right">       22.77</td>
    <td align="right">      222.17</td>
    <td align="right">       23.75</td>
    <td align="right">        6.50</td>
    <td align="right">       23.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      344.83</td>
    <td align="right">       22.24</td>
    <td align="right">       85.83</td>
    <td align="right">       22.75</td>
    <td align="right">        3.00</td>
    <td align="right">       22.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      459.67</td>
    <td align="right">       21.19</td>
    <td align="right">      108.50</td>
    <td align="right">       21.13</td>
    <td align="right">       89.67</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      484.00</td>
    <td align="right">       20.70</td>
    <td align="right">      262.50</td>
    <td align="right">       20.49</td>
    <td align="right">      260.00</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3996.67</td>
    <td align="right">       21.58</td>
    <td align="right">     2077.00</td>
    <td align="right">       21.90</td>
    <td align="right">      934.00</td>
    <td align="right">       21.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       96.83</td>
    <td align="right">       20.35</td>
    <td align="right">       57.33</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      500.83</td>
    <td align="right">       23.11</td>
    <td align="right">      345.17</td>
    <td align="right">       24.07</td>
    <td align="right">      345.17</td>
    <td align="right">       24.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.41</td>
    <td align="right">      358.00</td>
    <td align="right">       20.29</td>
    <td align="right">      358.00</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.17</td>
    <td align="right">       20.93</td>
    <td align="right">      203.33</td>
    <td align="right">       20.73</td>
    <td align="right">      203.33</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      499.50</td>
    <td align="right">       21.73</td>
    <td align="right">       60.33</td>
    <td align="right">       21.59</td>
    <td align="right">       60.17</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      375.83</td>
    <td align="right">       22.49</td>
    <td align="right">       42.83</td>
    <td align="right">       22.67</td>
    <td align="right">        3.50</td>
    <td align="right">       22.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      239.50</td>
    <td align="right">       23.25</td>
    <td align="right">      108.17</td>
    <td align="right">       23.67</td>
    <td align="right">        2.67</td>
    <td align="right">       23.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      112.67</td>
    <td align="right">       23.46</td>
    <td align="right">      160.17</td>
    <td align="right">       24.03</td>
    <td align="right">        0.50</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.67</td>
    <td align="right">       24.41</td>
    <td align="right">      350.33</td>
    <td align="right">       24.47</td>
    <td align="right">        8.17</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.67</td>
    <td align="right">       24.04</td>
    <td align="right">      367.67</td>
    <td align="right">       24.30</td>
    <td align="right">        7.33</td>
    <td align="right">       24.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      132.00</td>
    <td align="right">       23.43</td>
    <td align="right">      208.67</td>
    <td align="right">       24.05</td>
    <td align="right">        4.17</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      406.67</td>
    <td align="right">       22.57</td>
    <td align="right">       23.67</td>
    <td align="right">       22.70</td>
    <td align="right">        0.00</td>
    <td align="right">       22.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      483.83</td>
    <td align="right">       21.43</td>
    <td align="right">       95.33</td>
    <td align="right">       21.27</td>
    <td align="right">       93.67</td>
    <td align="right">       21.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.73</td>
    <td align="right">      268.67</td>
    <td align="right">       20.57</td>
    <td align="right">      268.67</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3781.50</td>
    <td align="right">       21.71</td>
    <td align="right">     2247.17</td>
    <td align="right">       22.04</td>
    <td align="right">     1010.17</td>
    <td align="right">       21.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       37.67</td>
    <td align="right">       20.41</td>
    <td align="right">       23.67</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.41</td>
    <td align="right">      367.67</td>
    <td align="right">       24.47</td>
    <td align="right">      358.00</td>
    <td align="right">       24.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.33</td>
    <td align="right">      337.50</td>
    <td align="right">       20.18</td>
    <td align="right">      337.50</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.78</td>
    <td align="right">      202.50</td>
    <td align="right">       20.57</td>
    <td align="right">      202.50</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.79</td>
    <td align="right">       53.67</td>
    <td align="right">       21.65</td>
    <td align="right">       53.67</td>
    <td align="right">       21.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      414.33</td>
    <td align="right">       22.64</td>
    <td align="right">       21.67</td>
    <td align="right">       22.69</td>
    <td align="right">        4.00</td>
    <td align="right">       22.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      258.50</td>
    <td align="right">       23.18</td>
    <td align="right">       53.50</td>
    <td align="right">       23.36</td>
    <td align="right">        0.00</td>
    <td align="right">       23.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      115.00</td>
    <td align="right">       23.47</td>
    <td align="right">       93.83</td>
    <td align="right">       23.83</td>
    <td align="right">        0.00</td>
    <td align="right">       23.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       53.33</td>
    <td align="right">       23.60</td>
    <td align="right">      256.50</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       61.33</td>
    <td align="right">       23.45</td>
    <td align="right">      304.00</td>
    <td align="right">       24.07</td>
    <td align="right">        0.00</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      211.67</td>
    <td align="right">       23.21</td>
    <td align="right">      106.00</td>
    <td align="right">       23.55</td>
    <td align="right">        0.00</td>
    <td align="right">       23.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      458.50</td>
    <td align="right">       22.37</td>
    <td align="right">        6.50</td>
    <td align="right">       22.35</td>
    <td align="right">        5.83</td>
    <td align="right">       22.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.21</td>
    <td align="right">      129.33</td>
    <td align="right">       21.00</td>
    <td align="right">      129.33</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.57</td>
    <td align="right">      288.67</td>
    <td align="right">       20.43</td>
    <td align="right">      288.67</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4028.67</td>
    <td align="right">       21.69</td>
    <td align="right">     1853.67</td>
    <td align="right">       21.77</td>
    <td align="right">     1021.50</td>
    <td align="right">       21.53</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       53.33</td>
    <td align="right">       20.33</td>
    <td align="right">        6.50</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.60</td>
    <td align="right">      337.50</td>
    <td align="right">       24.14</td>
    <td align="right">      337.50</td>
    <td align="right">       24.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       20.26</td>
    <td align="right">      286.00</td>
    <td align="right">       20.09</td>
    <td align="right">      286.00</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      384.83</td>
    <td align="right">       20.99</td>
    <td align="right">      163.17</td>
    <td align="right">       20.74</td>
    <td align="right">      163.17</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      419.33</td>
    <td align="right">       22.04</td>
    <td align="right">       40.00</td>
    <td align="right">       21.88</td>
    <td align="right">       40.00</td>
    <td align="right">       21.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      271.50</td>
    <td align="right">       22.72</td>
    <td align="right">       50.00</td>
    <td align="right">       22.95</td>
    <td align="right">        3.17</td>
    <td align="right">       22.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      183.17</td>
    <td align="right">       23.21</td>
    <td align="right">      108.33</td>
    <td align="right">       23.73</td>
    <td align="right">        3.67</td>
    <td align="right">       23.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       83.33</td>
    <td align="right">       23.70</td>
    <td align="right">      180.17</td>
    <td align="right">       24.30</td>
    <td align="right">        6.67</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.83</td>
    <td align="right">       24.57</td>
    <td align="right">      272.83</td>
    <td align="right">       24.54</td>
    <td align="right">       11.50</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       51.50</td>
    <td align="right">       24.41</td>
    <td align="right">      301.83</td>
    <td align="right">       24.41</td>
    <td align="right">       13.50</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      156.67</td>
    <td align="right">       23.32</td>
    <td align="right">      155.67</td>
    <td align="right">       23.90</td>
    <td align="right">        4.50</td>
    <td align="right">       23.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      338.67</td>
    <td align="right">       22.38</td>
    <td align="right">       28.17</td>
    <td align="right">       22.49</td>
    <td align="right">        5.67</td>
    <td align="right">       22.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      414.50</td>
    <td align="right">       21.27</td>
    <td align="right">      108.67</td>
    <td align="right">       21.04</td>
    <td align="right">      108.67</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.58</td>
    <td align="right">      235.33</td>
    <td align="right">       20.39</td>
    <td align="right">      235.33</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3194.33</td>
    <td align="right">       21.72</td>
    <td align="right">     1930.17</td>
    <td align="right">       22.03</td>
    <td align="right">      881.83</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       41.83</td>
    <td align="right">       20.26</td>
    <td align="right">       28.17</td>
    <td align="right">       20.09</td>
    <td align="right">        3.17</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       24.57</td>
    <td align="right">      301.83</td>
    <td align="right">       24.54</td>
    <td align="right">      286.00</td>
    <td align="right">       24.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      491.50</td>
    <td align="right">       20.78</td>
    <td align="right">      253.33</td>
    <td align="right">       20.51</td>
    <td align="right">      251.50</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      400.33</td>
    <td align="right">       21.35</td>
    <td align="right">      140.17</td>
    <td align="right">       21.20</td>
    <td align="right">      124.33</td>
    <td align="right">       21.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      402.00</td>
    <td align="right">       22.07</td>
    <td align="right">       67.67</td>
    <td align="right">       22.08</td>
    <td align="right">       35.83</td>
    <td align="right">       21.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      280.00</td>
    <td align="right">       22.65</td>
    <td align="right">       89.17</td>
    <td align="right">       23.07</td>
    <td align="right">        3.50</td>
    <td align="right">       23.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      210.33</td>
    <td align="right">       23.22</td>
    <td align="right">      145.33</td>
    <td align="right">       23.73</td>
    <td align="right">        6.00</td>
    <td align="right">       23.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      122.50</td>
    <td align="right">       23.48</td>
    <td align="right">      186.50</td>
    <td align="right">       24.05</td>
    <td align="right">        3.17</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       70.83</td>
    <td align="right">       24.07</td>
    <td align="right">      310.50</td>
    <td align="right">       24.36</td>
    <td align="right">       11.00</td>
    <td align="right">       24.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       57.83</td>
    <td align="right">       24.16</td>
    <td align="right">      349.17</td>
    <td align="right">       24.31</td>
    <td align="right">       12.67</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      146.83</td>
    <td align="right">       23.44</td>
    <td align="right">      234.83</td>
    <td align="right">       24.03</td>
    <td align="right">        7.67</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      329.50</td>
    <td align="right">       22.57</td>
    <td align="right">      100.17</td>
    <td align="right">       23.06</td>
    <td align="right">        2.67</td>
    <td align="right">       23.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      443.17</td>
    <td align="right">       21.55</td>
    <td align="right">      118.33</td>
    <td align="right">       21.49</td>
    <td align="right">       92.17</td>
    <td align="right">       21.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      463.50</td>
    <td align="right">       20.99</td>
    <td align="right">      211.83</td>
    <td align="right">       20.77</td>
    <td align="right">      207.00</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3418.33</td>
    <td align="right">       21.94</td>
    <td align="right">     2207.00</td>
    <td align="right">       22.37</td>
    <td align="right">      757.50</td>
    <td align="right">       22.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       57.83</td>
    <td align="right">       20.78</td>
    <td align="right">       67.67</td>
    <td align="right">       20.51</td>
    <td align="right">        2.67</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      491.50</td>
    <td align="right">       24.16</td>
    <td align="right">      349.17</td>
    <td align="right">       24.36</td>
    <td align="right">      251.50</td>
    <td align="right">       24.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.42</td>
    <td align="right">      311.33</td>
    <td align="right">       20.23</td>
    <td align="right">      311.33</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      443.83</td>
    <td align="right">       21.01</td>
    <td align="right">      173.83</td>
    <td align="right">       20.76</td>
    <td align="right">      173.83</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      473.50</td>
    <td align="right">       21.94</td>
    <td align="right">       55.83</td>
    <td align="right">       21.83</td>
    <td align="right">       47.83</td>
    <td align="right">       21.71</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      330.83</td>
    <td align="right">       22.60</td>
    <td align="right">       63.17</td>
    <td align="right">       22.89</td>
    <td align="right">        3.33</td>
    <td align="right">       22.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      217.67</td>
    <td align="right">       23.34</td>
    <td align="right">      134.17</td>
    <td align="right">       23.79</td>
    <td align="right">       11.17</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      109.00</td>
    <td align="right">       23.55</td>
    <td align="right">      192.67</td>
    <td align="right">       24.09</td>
    <td align="right">        4.83</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.67</td>
    <td align="right">       24.36</td>
    <td align="right">      332.33</td>
    <td align="right">       24.42</td>
    <td align="right">       13.83</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.83</td>
    <td align="right">       24.07</td>
    <td align="right">      354.00</td>
    <td align="right">       24.29</td>
    <td align="right">       10.67</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      162.50</td>
    <td align="right">       23.44</td>
    <td align="right">      201.00</td>
    <td align="right">       23.98</td>
    <td align="right">        9.83</td>
    <td align="right">       24.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      404.67</td>
    <td align="right">       22.43</td>
    <td align="right">       39.67</td>
    <td align="right">       22.57</td>
    <td align="right">        5.83</td>
    <td align="right">       22.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      477.83</td>
    <td align="right">       21.30</td>
    <td align="right">      119.67</td>
    <td align="right">       21.11</td>
    <td align="right">      115.17</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.71</td>
    <td align="right">      254.67</td>
    <td align="right">       20.51</td>
    <td align="right">      254.67</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3734.33</td>
    <td align="right">       21.75</td>
    <td align="right">     2232.33</td>
    <td align="right">       22.09</td>
    <td align="right">      962.33</td>
    <td align="right">       21.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       54.83</td>
    <td align="right">       20.42</td>
    <td align="right">       39.67</td>
    <td align="right">       20.23</td>
    <td align="right">        3.33</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.36</td>
    <td align="right">      354.00</td>
    <td align="right">       24.42</td>
    <td align="right">      311.33</td>
    <td align="right">       24.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.24187</td>
    <td align="right">    32.55672</td>
    <td align="right">     -0.2280</td>
    <td align="right">     7.61320</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.06914</td>
    <td align="right">    32.84009</td>
    <td align="right">     -0.0089</td>
    <td align="right">     5.58773</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.76846</td>
    <td align="right">    31.33682</td>
    <td align="right">     0.17784</td>
    <td align="right">     5.85415</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.10308</td>
    <td align="right">    33.71170</td>
    <td align="right">     0.29920</td>
    <td align="right">     7.10169</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.26706</td>
    <td align="right">    36.98323</td>
    <td align="right">     -0.4965</td>
    <td align="right">    10.42439</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.30357</td>
    <td align="right">    38.68473</td>
    <td align="right">     -0.4502</td>
    <td align="right">     9.54211</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38124</td>
    <td align="right">    42.86806</td>
    <td align="right">     -0.3860</td>
    <td align="right">     8.50245</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31397</td>
    <td align="right">    46.02285</td>
    <td align="right">     -0.3779</td>
    <td align="right">     8.30513</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.34761</td>
    <td align="right">    43.74093</td>
    <td align="right">     -0.4077</td>
    <td align="right">     8.86656</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.14151</td>
    <td align="right">    37.04557</td>
    <td align="right">     0.33403</td>
    <td align="right">     7.56051</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.58152</td>
    <td align="right">    37.36555</td>
    <td align="right">     0.16026</td>
    <td align="right">     6.06793</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.93625</td>
    <td align="right">    32.86732</td>
    <td align="right">     -0.0436</td>
    <td align="right">     5.52935</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.79290</td>
    <td align="right">    37.19746</td>
    <td align="right">     -0.1206</td>
    <td align="right">     7.59650</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.24187</td>
    <td align="right">    31.33682</td>
    <td align="right">     -0.4965</td>
    <td align="right">     5.52935</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38124</td>
    <td align="right">    46.02285</td>
    <td align="right">     0.33403</td>
    <td align="right">    10.42439</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.21816</td>
    <td align="right">    34.25494</td>
    <td align="right">     -0.4554</td>
    <td align="right">    10.69156</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.89468</td>
    <td align="right">    34.86652</td>
    <td align="right">     -0.2694</td>
    <td align="right">     7.51913</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.95999</td>
    <td align="right">    33.54775</td>
    <td align="right">     -0.0043</td>
    <td align="right">     5.52781</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.61250</td>
    <td align="right">    35.44331</td>
    <td align="right">     0.18618</td>
    <td align="right">     6.22506</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.98863</td>
    <td align="right">    38.23672</td>
    <td align="right">     -0.5959</td>
    <td align="right">    12.82169</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.12733</td>
    <td align="right">    39.70238</td>
    <td align="right">     -0.5167</td>
    <td align="right">    10.82824</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.24532</td>
    <td align="right">    43.59855</td>
    <td align="right">     -0.4414</td>
    <td align="right">     9.35443</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20144</td>
    <td align="right">    46.82358</td>
    <td align="right">     -0.4280</td>
    <td align="right">     9.09365</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.11169</td>
    <td align="right">    44.98293</td>
    <td align="right">     -0.4991</td>
    <td align="right">    10.56730</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.51429</td>
    <td align="right">    39.41118</td>
    <td align="right">     0.18452</td>
    <td align="right">     6.26089</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.39575</td>
    <td align="right">    40.14970</td>
    <td align="right">     -0.1092</td>
    <td align="right">     6.27974</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.64700</td>
    <td align="right">    35.15926</td>
    <td align="right">     -0.3337</td>
    <td align="right">     7.91320</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.16952</td>
    <td align="right">    38.87260</td>
    <td align="right">     -0.2743</td>
    <td align="right">     8.60181</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.21816</td>
    <td align="right">    33.54775</td>
    <td align="right">     -0.5959</td>
    <td align="right">     5.52781</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24532</td>
    <td align="right">    46.82358</td>
    <td align="right">     0.18618</td>
    <td align="right">    12.82169</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.68986</td>
    <td align="right">    34.90997</td>
    <td align="right">     -0.6016</td>
    <td align="right">    14.48638</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.23970</td>
    <td align="right">    35.59774</td>
    <td align="right">     -0.4407</td>
    <td align="right">    10.82813</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.27457</td>
    <td align="right">    34.65091</td>
    <td align="right">     -0.1718</td>
    <td align="right">     6.60687</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.16715</td>
    <td align="right">    36.24798</td>
    <td align="right">     0.07790</td>
    <td align="right">     6.11849</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.75066</td>
    <td align="right">    38.77570</td>
    <td align="right">     -0.6795</td>
    <td align="right">    15.56483</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.00443</td>
    <td align="right">    39.86625</td>
    <td align="right">     -0.5594</td>
    <td align="right">    11.93775</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.14111</td>
    <td align="right">    43.64173</td>
    <td align="right">     -0.4743</td>
    <td align="right">    10.05282</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09844</td>
    <td align="right">    46.83536</td>
    <td align="right">     -0.4655</td>
    <td align="right">     9.90444</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.83913</td>
    <td align="right">    45.77069</td>
    <td align="right">     -0.6001</td>
    <td align="right">    13.22497</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.85701</td>
    <td align="right">    41.02349</td>
    <td align="right">     0.02185</td>
    <td align="right">     6.04189</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.60679</td>
    <td align="right">    41.88369</td>
    <td align="right">     -0.3093</td>
    <td align="right">     8.32228</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.96170</td>
    <td align="right">    36.34798</td>
    <td align="right">     -0.5178</td>
    <td align="right">    11.55584</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.73102</td>
    <td align="right">    39.65181</td>
    <td align="right">     -0.3936</td>
    <td align="right">    10.38646</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.68986</td>
    <td align="right">    34.65091</td>
    <td align="right">     -0.6795</td>
    <td align="right">     6.04189</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14111</td>
    <td align="right">    46.83536</td>
    <td align="right">     0.07790</td>
    <td align="right">    15.56483</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.06883</td>
    <td align="right">    36.21431</td>
    <td align="right">     -0.7839</td>
    <td align="right">    20.44706</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.46019</td>
    <td align="right">    36.98072</td>
    <td align="right">     -0.6465</td>
    <td align="right">    16.29351</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.31572</td>
    <td align="right">    37.08014</td>
    <td align="right">     -0.3936</td>
    <td align="right">     9.74386</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.44243</td>
    <td align="right">    38.04084</td>
    <td align="right">     -0.0825</td>
    <td align="right">     7.15104</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.32898</td>
    <td align="right">    40.22777</td>
    <td align="right">     -0.8009</td>
    <td align="right">    20.77238</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.79799</td>
    <td align="right">    40.89926</td>
    <td align="right">     -0.6081</td>
    <td align="right">    13.84464</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.99277</td>
    <td align="right">    44.19966</td>
    <td align="right">     -0.4995</td>
    <td align="right">    11.09698</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.92151</td>
    <td align="right">    47.96482</td>
    <td align="right">     -0.5056</td>
    <td align="right">    11.32377</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.37871</td>
    <td align="right">    47.93740</td>
    <td align="right">     -0.7483</td>
    <td align="right">    18.59020</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.92464</td>
    <td align="right">    43.96680</td>
    <td align="right">     -0.1905</td>
    <td align="right">     7.37831</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.73874</td>
    <td align="right">    43.71031</td>
    <td align="right">     -0.5298</td>
    <td align="right">    12.67057</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.24374</td>
    <td align="right">    37.83797</td>
    <td align="right">     -0.7220</td>
    <td align="right">    17.59002</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.14817</td>
    <td align="right">    41.27907</td>
    <td align="right">     -0.5422</td>
    <td align="right">    13.89055</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.06883</td>
    <td align="right">    36.21431</td>
    <td align="right">     -0.8009</td>
    <td align="right">     7.15104</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99277</td>
    <td align="right">    47.96482</td>
    <td align="right">     -0.0825</td>
    <td align="right">    20.77238</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.11219</td>
    <td align="right">    37.06971</td>
    <td align="right">     -0.7624</td>
    <td align="right">    19.73120</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.72463</td>
    <td align="right">    37.44340</td>
    <td align="right">     -0.5709</td>
    <td align="right">    14.39154</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.77730</td>
    <td align="right">    37.07642</td>
    <td align="right">     -0.2713</td>
    <td align="right">     8.86863</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.95665</td>
    <td align="right">    36.79033</td>
    <td align="right">     0.06633</td>
    <td align="right">     7.40738</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.59419</td>
    <td align="right">    39.46224</td>
    <td align="right">     -0.6668</td>
    <td align="right">    17.48245</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.02776</td>
    <td align="right">    39.95805</td>
    <td align="right">     -0.4632</td>
    <td align="right">    11.49251</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18991</td>
    <td align="right">    43.54876</td>
    <td align="right">     -0.3677</td>
    <td align="right">     9.65710</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11068</td>
    <td align="right">    47.13410</td>
    <td align="right">     -0.3664</td>
    <td align="right">     9.54693</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.62704</td>
    <td align="right">    47.11414</td>
    <td align="right">     -0.6146</td>
    <td align="right">    15.75650</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.31042</td>
    <td align="right">    43.38048</td>
    <td align="right">     -0.0853</td>
    <td align="right">     7.39540</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.87491</td>
    <td align="right">    44.32252</td>
    <td align="right">     -0.4887</td>
    <td align="right">    12.07396</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.30745</td>
    <td align="right">    38.66069</td>
    <td align="right">     -0.6947</td>
    <td align="right">    16.86711</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.39800</td>
    <td align="right">    41.01649</td>
    <td align="right">     -0.4398</td>
    <td align="right">    12.53903</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.11219</td>
    <td align="right">    36.79033</td>
    <td align="right">     -0.7624</td>
    <td align="right">     7.39540</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18991</td>
    <td align="right">    47.13410</td>
    <td align="right">     0.06633</td>
    <td align="right">    19.73120</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.51494</td>
    <td align="right">    35.44005</td>
    <td align="right">     -0.6534</td>
    <td align="right">    17.38248</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.30963</td>
    <td align="right">    35.08132</td>
    <td align="right">     -0.4174</td>
    <td align="right">    12.64038</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.06071</td>
    <td align="right">    34.85056</td>
    <td align="right">     -0.1880</td>
    <td align="right">     9.03326</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.96627</td>
    <td align="right">    35.88401</td>
    <td align="right">     0.07546</td>
    <td align="right">     8.07166</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.51899</td>
    <td align="right">    39.06658</td>
    <td align="right">     -0.6911</td>
    <td align="right">    18.79733</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.87736</td>
    <td align="right">    40.20171</td>
    <td align="right">     -0.5421</td>
    <td align="right">    13.39641</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.10210</td>
    <td align="right">    43.53381</td>
    <td align="right">     -0.4073</td>
    <td align="right">    10.63512</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04328</td>
    <td align="right">    47.00425</td>
    <td align="right">     -0.3902</td>
    <td align="right">    10.33570</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.70598</td>
    <td align="right">    45.99022</td>
    <td align="right">     -0.5501</td>
    <td align="right">    14.94018</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.67638</td>
    <td align="right">    41.13937</td>
    <td align="right">     0.02323</td>
    <td align="right">     8.20125</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.31704</td>
    <td align="right">    42.27069</td>
    <td align="right">     -0.3765</td>
    <td align="right">    11.21886</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.80102</td>
    <td align="right">    36.61617</td>
    <td align="right">     -0.5644</td>
    <td align="right">    15.02966</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.58486</td>
    <td align="right">    39.78512</td>
    <td align="right">     -0.3904</td>
    <td align="right">    12.47404</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.51494</td>
    <td align="right">    34.85056</td>
    <td align="right">     -0.6911</td>
    <td align="right">     8.07166</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10210</td>
    <td align="right">    47.00425</td>
    <td align="right">     0.07546</td>
    <td align="right">    18.79733</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.14603</td>
    <td align="right">    37.01158</td>
    <td align="right">     -0.7555</td>
    <td align="right">    19.68051</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.74395</td>
    <td align="right">    37.27215</td>
    <td align="right">     -0.5690</td>
    <td align="right">    14.91813</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.64635</td>
    <td align="right">    36.98724</td>
    <td align="right">     -0.3032</td>
    <td align="right">     9.46162</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.72735</td>
    <td align="right">    37.50481</td>
    <td align="right">     0.01013</td>
    <td align="right">     7.87778</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.51376</td>
    <td align="right">    39.87800</td>
    <td align="right">     -0.6871</td>
    <td align="right">    19.00266</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.87895</td>
    <td align="right">    40.78716</td>
    <td align="right">     -0.5275</td>
    <td align="right">    13.05037</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.13363</td>
    <td align="right">    43.73969</td>
    <td align="right">     -0.3705</td>
    <td align="right">    10.27479</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03596</td>
    <td align="right">    47.58957</td>
    <td align="right">     -0.3972</td>
    <td align="right">    10.44509</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.63491</td>
    <td align="right">    47.20168</td>
    <td align="right">     -0.6077</td>
    <td align="right">    16.05464</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.21012</td>
    <td align="right">    43.61788</td>
    <td align="right">     -0.1093</td>
    <td align="right">     7.57249</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.88729</td>
    <td align="right">    44.30569</td>
    <td align="right">     -0.4880</td>
    <td align="right">    12.17812</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.35840</td>
    <td align="right">    38.57059</td>
    <td align="right">     -0.6851</td>
    <td align="right">    16.85843</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.33928</td>
    <td align="right">    41.22746</td>
    <td align="right">     -0.4570</td>
    <td align="right">    13.10109</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.14603</td>
    <td align="right">    36.98724</td>
    <td align="right">     -0.7555</td>
    <td align="right">     7.57249</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13363</td>
    <td align="right">    47.58957</td>
    <td align="right">     0.01013</td>
    <td align="right">    19.68051</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.34417</td>
    <td align="right">    36.16474</td>
    <td align="right">     -0.7097</td>
    <td align="right">    17.04770</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.66387</td>
    <td align="right">    37.11310</td>
    <td align="right">     -0.5907</td>
    <td align="right">    13.51320</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.32412</td>
    <td align="right">    37.31308</td>
    <td align="right">     -0.3908</td>
    <td align="right">     8.81338</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.28839</td>
    <td align="right">    38.89797</td>
    <td align="right">     -0.1282</td>
    <td align="right">     6.44008</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.31371</td>
    <td align="right">    41.06877</td>
    <td align="right">     -0.8352</td>
    <td align="right">    20.89642</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.81083</td>
    <td align="right">    41.60900</td>
    <td align="right">     -0.6357</td>
    <td align="right">    14.00952</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.02108</td>
    <td align="right">    44.71153</td>
    <td align="right">     -0.5204</td>
    <td align="right">    11.01557</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.96517</td>
    <td align="right">    48.40098</td>
    <td align="right">     -0.5136</td>
    <td align="right">    10.93948</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.58159</td>
    <td align="right">    47.78585</td>
    <td align="right">     -0.6905</td>
    <td align="right">    15.85499</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.46511</td>
    <td align="right">    42.84897</td>
    <td align="right">     -0.0588</td>
    <td align="right">     5.91847</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.27901</td>
    <td align="right">    42.90631</td>
    <td align="right">     -0.3741</td>
    <td align="right">     8.98702</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.60915</td>
    <td align="right">    37.50002</td>
    <td align="right">     -0.6081</td>
    <td align="right">    13.29712</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.31827</td>
    <td align="right">    41.38554</td>
    <td align="right">     -0.5047</td>
    <td align="right">    12.22821</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.34417</td>
    <td align="right">    36.16474</td>
    <td align="right">     -0.8352</td>
    <td align="right">     5.91847</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02108</td>
    <td align="right">    48.40098</td>
    <td align="right">     -0.0588</td>
    <td align="right">    20.89642</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.38490</td>
    <td align="right">    37.07964</td>
    <td align="right">     -0.6893</td>
    <td align="right">    16.41248</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.93829</td>
    <td align="right">    37.62192</td>
    <td align="right">     -0.5110</td>
    <td align="right">    11.68297</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.89664</td>
    <td align="right">    37.27836</td>
    <td align="right">     -0.2424</td>
    <td align="right">     7.39218</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.09528</td>
    <td align="right">    37.23955</td>
    <td align="right">     0.08549</td>
    <td align="right">     6.59284</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.70814</td>
    <td align="right">    39.80606</td>
    <td align="right">     -0.6590</td>
    <td align="right">    15.96757</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.13646</td>
    <td align="right">    40.06016</td>
    <td align="right">     -0.4558</td>
    <td align="right">    10.55182</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26999</td>
    <td align="right">    43.70962</td>
    <td align="right">     -0.3682</td>
    <td align="right">     8.92491</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20864</td>
    <td align="right">    47.13764</td>
    <td align="right">     -0.3488</td>
    <td align="right">     8.60695</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.90235</td>
    <td align="right">    46.58143</td>
    <td align="right">     -0.5303</td>
    <td align="right">    12.42807</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.93387</td>
    <td align="right">    42.00329</td>
    <td align="right">     0.06637</td>
    <td align="right">     6.30974</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.46321</td>
    <td align="right">    43.46980</td>
    <td align="right">     -0.3232</td>
    <td align="right">     8.49346</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.71061</td>
    <td align="right">    38.31491</td>
    <td align="right">     -0.5739</td>
    <td align="right">    12.57986</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.65022</td>
    <td align="right">    40.87788</td>
    <td align="right">     -0.3788</td>
    <td align="right">    10.49061</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.38490</td>
    <td align="right">    37.07964</td>
    <td align="right">     -0.6893</td>
    <td align="right">     6.30974</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26999</td>
    <td align="right">    47.13764</td>
    <td align="right">     0.08549</td>
    <td align="right">    16.41248</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.36143</td>
    <td align="right">    33.74839</td>
    <td align="right">     -0.6633</td>
    <td align="right">    16.12547</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.13390</td>
    <td align="right">    33.90018</td>
    <td align="right">     -0.4247</td>
    <td align="right">    10.94003</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.75890</td>
    <td align="right">    33.92337</td>
    <td align="right">     -0.2335</td>
    <td align="right">     7.93681</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.61213</td>
    <td align="right">    35.88764</td>
    <td align="right">     0.00097</td>
    <td align="right">     7.14836</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.16991</td>
    <td align="right">    39.61099</td>
    <td align="right">     -0.8066</td>
    <td align="right">    21.55576</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.59528</td>
    <td align="right">    40.85419</td>
    <td align="right">     -0.6447</td>
    <td align="right">    15.86036</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.02651</td>
    <td align="right">    43.96878</td>
    <td align="right">     -0.4497</td>
    <td align="right">    11.00824</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99085</td>
    <td align="right">    47.39738</td>
    <td align="right">     -0.4097</td>
    <td align="right">    10.25346</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.74689</td>
    <td align="right">    45.57291</td>
    <td align="right">     -0.5205</td>
    <td align="right">    13.68001</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.93638</td>
    <td align="right">    39.33568</td>
    <td align="right">     0.11218</td>
    <td align="right">     7.47545</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.40614</td>
    <td align="right">    40.06270</td>
    <td align="right">     -0.3071</td>
    <td align="right">     9.09420</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.79917</td>
    <td align="right">    34.71091</td>
    <td align="right">     -0.5218</td>
    <td align="right">    12.61876</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.47170</td>
    <td align="right">    39.11604</td>
    <td align="right">     -0.4063</td>
    <td align="right">    11.99272</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.36143</td>
    <td align="right">    33.74839</td>
    <td align="right">     -0.8066</td>
    <td align="right">     7.14836</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02651</td>
    <td align="right">    47.39738</td>
    <td align="right">     0.11218</td>
    <td align="right">    21.55576</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.40793</td>
    <td align="right">    37.05224</td>
    <td align="right">     -0.6840</td>
    <td align="right">    16.33020</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.93863</td>
    <td align="right">    37.55505</td>
    <td align="right">     -0.5114</td>
    <td align="right">    12.06454</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.79509</td>
    <td align="right">    37.23976</td>
    <td align="right">     -0.2674</td>
    <td align="right">     7.79403</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.88357</td>
    <td align="right">    37.81424</td>
    <td align="right">     0.03186</td>
    <td align="right">     6.74150</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.76280</td>
    <td align="right">    39.74994</td>
    <td align="right">     -0.6377</td>
    <td align="right">    15.53139</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03591</td>
    <td align="right">    40.75878</td>
    <td align="right">     -0.5058</td>
    <td align="right">    11.40961</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.32862</td>
    <td align="right">    43.41229</td>
    <td align="right">     -0.3323</td>
    <td align="right">     8.46671</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20383</td>
    <td align="right">    47.29672</td>
    <td align="right">     -0.3578</td>
    <td align="right">     8.71509</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01551</td>
    <td align="right">    46.22367</td>
    <td align="right">     -0.4911</td>
    <td align="right">    11.56996</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.89218</td>
    <td align="right">    42.15053</td>
    <td align="right">     0.05562</td>
    <td align="right">     6.34989</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.45554</td>
    <td align="right">    43.49181</td>
    <td align="right">     -0.3258</td>
    <td align="right">     8.60453</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.72829</td>
    <td align="right">    38.28851</td>
    <td align="right">     -0.5700</td>
    <td align="right">    12.61707</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.63346</td>
    <td align="right">    40.93926</td>
    <td align="right">     -0.3827</td>
    <td align="right">    10.51065</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.40793</td>
    <td align="right">    37.05224</td>
    <td align="right">     -0.6840</td>
    <td align="right">     6.34989</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32862</td>
    <td align="right">    47.29672</td>
    <td align="right">     0.05562</td>
    <td align="right">    16.33020</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.32836</td>
    <td align="right">    35.92146</td>
    <td align="right">     -0.6929</td>
    <td align="right">    16.87467</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.78196</td>
    <td align="right">    36.53412</td>
    <td align="right">     -0.5411</td>
    <td align="right">    12.89729</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.78926</td>
    <td align="right">    36.31423</td>
    <td align="right">     -0.2656</td>
    <td align="right">     7.50395</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.85233</td>
    <td align="right">    37.32558</td>
    <td align="right">     0.01945</td>
    <td align="right">     6.32350</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.61704</td>
    <td align="right">    39.56522</td>
    <td align="right">     -0.7040</td>
    <td align="right">    16.60776</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.95385</td>
    <td align="right">    40.55327</td>
    <td align="right">     -0.5561</td>
    <td align="right">    11.96713</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.11514</td>
    <td align="right">    44.01352</td>
    <td align="right">     -0.4606</td>
    <td align="right">     9.82498</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04947</td>
    <td align="right">    47.73261</td>
    <td align="right">     -0.4619</td>
    <td align="right">     9.92764</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.70337</td>
    <td align="right">    46.99781</td>
    <td align="right">     -0.6349</td>
    <td align="right">    14.39319</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.51805</td>
    <td align="right">    42.56237</td>
    <td align="right">     -0.0408</td>
    <td align="right">     6.18942</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.20631</td>
    <td align="right">    42.79997</td>
    <td align="right">     -0.3910</td>
    <td align="right">     9.56457</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.56986</td>
    <td align="right">    37.29617</td>
    <td align="right">     -0.6092</td>
    <td align="right">    13.62313</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.47037</td>
    <td align="right">    40.65892</td>
    <td align="right">     -0.4447</td>
    <td align="right">    11.29803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.32836</td>
    <td align="right">    35.92146</td>
    <td align="right">     -0.7040</td>
    <td align="right">     6.18942</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11514</td>
    <td align="right">    47.73261</td>
    <td align="right">     0.01945</td>
    <td align="right">    16.87467</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.25982</td>
    <td align="right">    36.52073</td>
    <td align="right">     -0.7013</td>
    <td align="right">    17.29031</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.99222</td>
    <td align="right">    36.61116</td>
    <td align="right">     -0.4849</td>
    <td align="right">    11.91881</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.10412</td>
    <td align="right">    36.06122</td>
    <td align="right">     -0.1813</td>
    <td align="right">     7.32061</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.22399</td>
    <td align="right">    35.86238</td>
    <td align="right">     0.12819</td>
    <td align="right">     6.97658</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.80512</td>
    <td align="right">    38.54577</td>
    <td align="right">     -0.6081</td>
    <td align="right">    15.00937</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.16689</td>
    <td align="right">    39.51183</td>
    <td align="right">     -0.4317</td>
    <td align="right">    10.53544</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.34318</td>
    <td align="right">    43.00829</td>
    <td align="right">     -0.3372</td>
    <td align="right">     8.94972</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.24296</td>
    <td align="right">    46.60433</td>
    <td align="right">     -0.3393</td>
    <td align="right">     8.88929</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.88819</td>
    <td align="right">    46.00200</td>
    <td align="right">     -0.5340</td>
    <td align="right">    12.93683</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.75415</td>
    <td align="right">    41.88886</td>
    <td align="right">     0.02627</td>
    <td align="right">     6.60953</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    21.28689</td>
    <td align="right">    43.12698</td>
    <td align="right">     -0.3673</td>
    <td align="right">     9.53249</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.58138</td>
    <td align="right">    37.89324</td>
    <td align="right">     -0.5995</td>
    <td align="right">    13.61996</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.64720</td>
    <td align="right">    40.15689</td>
    <td align="right">     -0.3689</td>
    <td align="right">    10.79353</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.25982</td>
    <td align="right">    35.86238</td>
    <td align="right">     -0.7013</td>
    <td align="right">     6.60953</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.34318</td>
    <td align="right">    46.60433</td>
    <td align="right">     0.12819</td>
    <td align="right">    17.29031</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.85223</td>
    <td align="right">    35.01530</td>
    <td align="right">     -0.5476</td>
    <td align="right">    14.17395</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.69919</td>
    <td align="right">    34.46175</td>
    <td align="right">     -0.3004</td>
    <td align="right">    10.17517</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.51399</td>
    <td align="right">    34.00108</td>
    <td align="right">     -0.0657</td>
    <td align="right">     7.40537</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.32641</td>
    <td align="right">    35.17361</td>
    <td align="right">     0.16683</td>
    <td align="right">     7.55200</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.79059</td>
    <td align="right">    38.42437</td>
    <td align="right">     -0.5995</td>
    <td align="right">    14.88782</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03787</td>
    <td align="right">    39.84572</td>
    <td align="right">     -0.4896</td>
    <td align="right">    11.39607</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23258</td>
    <td align="right">    43.30455</td>
    <td align="right">     -0.3671</td>
    <td align="right">     9.22446</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16867</td>
    <td align="right">    46.76441</td>
    <td align="right">     -0.3483</td>
    <td align="right">     8.96263</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.97860</td>
    <td align="right">    45.19326</td>
    <td align="right">     -0.4522</td>
    <td align="right">    11.54280</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.17998</td>
    <td align="right">    39.85824</td>
    <td align="right">     0.15430</td>
    <td align="right">     7.74322</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.82711</td>
    <td align="right">    41.23765</td>
    <td align="right">     -0.2305</td>
    <td align="right">     8.88678</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.21597</td>
    <td align="right">    35.87224</td>
    <td align="right">     -0.4360</td>
    <td align="right">    11.60953</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.91153</td>
    <td align="right">    39.12547</td>
    <td align="right">     -0.2935</td>
    <td align="right">    10.29979</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.85223</td>
    <td align="right">    34.00108</td>
    <td align="right">     -0.5995</td>
    <td align="right">     7.40537</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23258</td>
    <td align="right">    46.76441</td>
    <td align="right">     0.16683</td>
    <td align="right">    14.88782</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.41605</td>
    <td align="right">    36.71874</td>
    <td align="right">     -0.6627</td>
    <td align="right">    16.19909</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.07868</td>
    <td align="right">    36.76565</td>
    <td align="right">     -0.4619</td>
    <td align="right">    11.82873</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.11486</td>
    <td align="right">    36.14039</td>
    <td align="right">     -0.1772</td>
    <td align="right">     7.43936</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.12820</td>
    <td align="right">    36.74048</td>
    <td align="right">     0.10967</td>
    <td align="right">     7.17770</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.79797</td>
    <td align="right">    39.16600</td>
    <td align="right">     -0.5918</td>
    <td align="right">    14.92606</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03964</td>
    <td align="right">    40.38806</td>
    <td align="right">     -0.4747</td>
    <td align="right">    11.06969</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26281</td>
    <td align="right">    43.48892</td>
    <td align="right">     -0.3304</td>
    <td align="right">     8.91129</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16463</td>
    <td align="right">    47.31656</td>
    <td align="right">     -0.3539</td>
    <td align="right">     9.05037</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.93169</td>
    <td align="right">    46.26614</td>
    <td align="right">     -0.5028</td>
    <td align="right">    12.33698</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.77714</td>
    <td align="right">    42.21134</td>
    <td align="right">     0.03464</td>
    <td align="right">     6.65411</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.36083</td>
    <td align="right">    43.34750</td>
    <td align="right">     -0.3487</td>
    <td align="right">     9.30295</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.70627</td>
    <td align="right">    37.98931</td>
    <td align="right">     -0.5689</td>
    <td align="right">    13.03538</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.66070</td>
    <td align="right">    40.56705</td>
    <td align="right">     -0.3605</td>
    <td align="right">    10.65330</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.41605</td>
    <td align="right">    36.14039</td>
    <td align="right">     -0.6627</td>
    <td align="right">     6.65411</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26281</td>
    <td align="right">    47.31656</td>
    <td align="right">     0.10967</td>
    <td align="right">    16.19909</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.153466E+09</td>
    <td align="right"> 40340009.80</td>
    <td align="right">        8.04</td>
    <td align="right">0.129906E+09</td>
    <td align="right"> 23559664.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     9264.50</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">     8747.95</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">     1268.03</td>
    <td align="right">27-FEB-17:10</td>
    <td align="right">     2366.49</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.241679E+09</td>
    <td align="right"> 64704698.98</td>
    <td align="right">       22.19</td>
    <td align="right">0.208106E+09</td>
    <td align="right"> 33573403.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
    <td align="right">18-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     8669.36</td>
    <td align="right">18-MAR-16:00</td>
    <td align="right">     8669.36</td>
    <td align="right">18-MAR-16:00</td>
    <td align="right">     1256.25</td>
    <td align="right">09-MAR-12:00</td>
    <td align="right">     2227.99</td>
    <td align="right">18-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.299937E+10</td>
    <td align="right">0.721826E+09</td>
    <td align="right">       72.24</td>
    <td align="right">0.286476E+10</td>
    <td align="right">0.134604E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">26-APR-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    43642.71</td>
    <td align="right">27-APR-15:10</td>
    <td align="right">    43642.71</td>
    <td align="right">27-APR-15:10</td>
    <td align="right">     3636.13</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">    10311.62</td>
    <td align="right">27-APR-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.632180E+10</td>
    <td align="right">0.150837E+10</td>
    <td align="right">      158.81</td>
    <td align="right">0.558671E+10</td>
    <td align="right">0.735090E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    39122.75</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">    39122.75</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">     5238.81</td>
    <td align="right">05-MAY-18:00</td>
    <td align="right">     8526.00</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.120750E+11</td>
    <td align="right">0.286925E+10</td>
    <td align="right">      261.29</td>
    <td align="right">0.111838E+11</td>
    <td align="right">0.891258E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">09-JUN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    45213.25</td>
    <td align="right">28-JUN-15:30</td>
    <td align="right">    45213.25</td>
    <td align="right">28-JUN-15:30</td>
    <td align="right">     8366.44</td>
    <td align="right">12-JUN-06:02</td>
    <td align="right">    10383.91</td>
    <td align="right">28-JUN-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.235073E+11</td>
    <td align="right">0.548968E+10</td>
    <td align="right">      345.57</td>
    <td align="right">0.207453E+11</td>
    <td align="right">0.276205E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-JUL-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    61655.09</td>
    <td align="right">31-JUL-16:00</td>
    <td align="right">    57516.25</td>
    <td align="right">24-JUL-15:10</td>
    <td align="right">    14243.80</td>
    <td align="right">31-JUL-06:03</td>
    <td align="right">    15497.86</td>
    <td align="right">24-JUL-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.322120E+11</td>
    <td align="right">0.756122E+10</td>
    <td align="right">      374.35</td>
    <td align="right">0.281689E+11</td>
    <td align="right">0.404308E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">07-AUG-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    62695.59</td>
    <td align="right">10-AUG-16:10</td>
    <td align="right">    58989.82</td>
    <td align="right">10-AUG-15:50</td>
    <td align="right">    15110.00</td>
    <td align="right">30-AUG-13:00</td>
    <td align="right">    16399.66</td>
    <td align="right">10-AUG-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118529E+11</td>
    <td align="right">0.276043E+10</td>
    <td align="right">      228.34</td>
    <td align="right">0.988592E+10</td>
    <td align="right">0.196695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    49895.81</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">    47263.94</td>
    <td align="right">12-SEP-15:10</td>
    <td align="right">    13425.33</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">    10919.44</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.167275E+10</td>
    <td align="right">0.416172E+09</td>
    <td align="right">       69.69</td>
    <td align="right">0.156542E+10</td>
    <td align="right">0.107328E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-OCT-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    29428.52</td>
    <td align="right">04-OCT-15:10</td>
    <td align="right">    29428.52</td>
    <td align="right">04-OCT-15:10</td>
    <td align="right">     2518.46</td>
    <td align="right">08-OCT-14:00</td>
    <td align="right">     6399.29</td>
    <td align="right">04-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.298228E+09</td>
    <td align="right"> 73664517.85</td>
    <td align="right">        7.67</td>
    <td align="right">0.199938E+09</td>
    <td align="right"> 98289759.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
    <td align="right">04-NOV-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    15619.93</td>
    <td align="right">04-NOV-14:30</td>
    <td align="right">    11401.77</td>
    <td align="right">04-NOV-14:30</td>
    <td align="right">     4716.17</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">     3747.02</td>
    <td align="right">04-NOV-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.913345E+11</td>
    <td align="right">0.215057E+11</td>
    <td align="right">     1548.19</td>
    <td align="right">0.805387E+11</td>
    <td align="right">0.107958E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.322120E+11</td>
    <td align="right">0.756122E+10</td>
    <td align="right">      374.35</td>
    <td align="right">0.281689E+11</td>
    <td align="right">0.404308E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    62695.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">    58989.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15110.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16399.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.171996E+09</td>
    <td align="right"> 44644388.23</td>
    <td align="right">        8.00</td>
    <td align="right">0.156607E+09</td>
    <td align="right"> 15389933.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
    <td align="right">27-FEB-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    11209.27</td>
    <td align="right">27-FEB-15:10</td>
    <td align="right">    11209.27</td>
    <td align="right">27-FEB-15:10</td>
    <td align="right">     1176.68</td>
    <td align="right">27-FEB-17:13</td>
    <td align="right">     2793.44</td>
    <td align="right">27-FEB-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.263744E+09</td>
    <td align="right"> 69804412.57</td>
    <td align="right">       22.64</td>
    <td align="right">0.234829E+09</td>
    <td align="right"> 28914669.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
    <td align="right">18-MAR-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    10336.84</td>
    <td align="right">18-MAR-14:05</td>
    <td align="right">    10336.84</td>
    <td align="right">18-MAR-14:05</td>
    <td align="right">     1171.31</td>
    <td align="right">09-MAR-12:00</td>
    <td align="right">     2599.61</td>
    <td align="right">18-MAR-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.315794E+10</td>
    <td align="right">0.755381E+09</td>
    <td align="right">       71.94</td>
    <td align="right">0.303555E+10</td>
    <td align="right">0.122393E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">26-APR-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    46804.27</td>
    <td align="right">27-APR-14:05</td>
    <td align="right">    46804.27</td>
    <td align="right">27-APR-14:05</td>
    <td align="right">     3931.95</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">    10825.34</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.658760E+10</td>
    <td align="right">0.156016E+10</td>
    <td align="right">      162.09</td>
    <td align="right">0.590408E+10</td>
    <td align="right">0.683519E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    40885.32</td>
    <td align="right">04-MAY-15:00</td>
    <td align="right">    40885.32</td>
    <td align="right">04-MAY-15:00</td>
    <td align="right">     6694.98</td>
    <td align="right">07-MAY-15:32</td>
    <td align="right">     9011.58</td>
    <td align="right">04-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.121103E+11</td>
    <td align="right">0.286885E+10</td>
    <td align="right">      269.93</td>
    <td align="right">0.112738E+11</td>
    <td align="right">0.836532E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">09-JUN-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    45571.99</td>
    <td align="right">28-JUN-15:20</td>
    <td align="right">    45571.99</td>
    <td align="right">28-JUN-15:20</td>
    <td align="right">     7875.93</td>
    <td align="right">12-JUN-06:02</td>
    <td align="right">    10464.76</td>
    <td align="right">28-JUN-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.230205E+11</td>
    <td align="right">0.536643E+10</td>
    <td align="right">      353.52</td>
    <td align="right">0.204493E+11</td>
    <td align="right">0.257127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-JUL-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    63791.86</td>
    <td align="right">31-JUL-14:05</td>
    <td align="right">    57029.56</td>
    <td align="right">31-JUL-14:05</td>
    <td align="right">    15608.92</td>
    <td align="right">31-JUL-06:03</td>
    <td align="right">    15425.55</td>
    <td align="right">31-JUL-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.303617E+11</td>
    <td align="right">0.713226E+10</td>
    <td align="right">      375.58</td>
    <td align="right">0.266374E+11</td>
    <td align="right">0.372428E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-AUG-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    63286.44</td>
    <td align="right">10-AUG-14:05</td>
    <td align="right">    57233.31</td>
    <td align="right">10-AUG-15:10</td>
    <td align="right">    14694.97</td>
    <td align="right">30-AUG-13:00</td>
    <td align="right">    16144.42</td>
    <td align="right">29-AUG-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.113887E+11</td>
    <td align="right">0.265089E+10</td>
    <td align="right">      231.81</td>
    <td align="right">0.951608E+10</td>
    <td align="right">0.187260E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    50647.38</td>
    <td align="right">13-SEP-14:05</td>
    <td align="right">    46725.21</td>
    <td align="right">12-SEP-14:05</td>
    <td align="right">    13973.28</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">    11055.94</td>
    <td align="right">13-SEP-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.143027E+10</td>
    <td align="right">0.351827E+09</td>
    <td align="right">       57.28</td>
    <td align="right">0.134291E+10</td>
    <td align="right"> 87359928.45</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-OCT-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    29245.80</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">    29245.80</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">     4064.68</td>
    <td align="right">08-OCT-13:02</td>
    <td align="right">     6359.12</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.324191E+09</td>
    <td align="right"> 78739226.66</td>
    <td align="right">        7.67</td>
    <td align="right">0.227850E+09</td>
    <td align="right"> 96341430.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">04-NOV-14:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    17413.29</td>
    <td align="right">04-NOV-14:05</td>
    <td align="right">    13606.47</td>
    <td align="right">04-NOV-14:05</td>
    <td align="right">     4596.54</td>
    <td align="right">04-NOV-16:00</td>
    <td align="right">     4076.52</td>
    <td align="right">04-NOV-14:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.888169E+11</td>
    <td align="right">0.208790E+11</td>
    <td align="right">     1560.47</td>
    <td align="right">0.787783E+11</td>
    <td align="right">0.100386E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.303617E+11</td>
    <td align="right">0.713226E+10</td>
    <td align="right">      375.58</td>
    <td align="right">0.266374E+11</td>
    <td align="right">0.372428E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    63791.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">    57233.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15608.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16144.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.178697E+09</td>
    <td align="right"> 46645749.08</td>
    <td align="right">        8.00</td>
    <td align="right">0.157962E+09</td>
    <td align="right"> 20734364.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    11363.51</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">    11363.51</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">     1371.37</td>
    <td align="right">27-FEB-17:10</td>
    <td align="right">     2862.31</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.374237E+09</td>
    <td align="right"> 99383480.94</td>
    <td align="right">       27.23</td>
    <td align="right">0.338995E+09</td>
    <td align="right"> 35241167.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
    <td align="right">18-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    10258.88</td>
    <td align="right">18-MAR-16:00</td>
    <td align="right">    10258.88</td>
    <td align="right">18-MAR-16:00</td>
    <td align="right">     1288.18</td>
    <td align="right">09-MAR-12:00</td>
    <td align="right">     2611.24</td>
    <td align="right">18-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.337367E+10</td>
    <td align="right">0.809259E+09</td>
    <td align="right">       71.08</td>
    <td align="right">0.321797E+10</td>
    <td align="right">0.155699E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">26-APR-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    53302.37</td>
    <td align="right">27-APR-14:40</td>
    <td align="right">    53302.37</td>
    <td align="right">27-APR-14:40</td>
    <td align="right">     3804.54</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">    12514.04</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.699082E+10</td>
    <td align="right">0.165909E+10</td>
    <td align="right">      161.29</td>
    <td align="right">0.620557E+10</td>
    <td align="right">0.785255E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    44774.13</td>
    <td align="right">04-MAY-15:00</td>
    <td align="right">    44774.13</td>
    <td align="right">04-MAY-15:00</td>
    <td align="right">     6126.32</td>
    <td align="right">07-MAY-17:02</td>
    <td align="right">     9869.18</td>
    <td align="right">04-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128638E+11</td>
    <td align="right">0.305676E+10</td>
    <td align="right">      268.75</td>
    <td align="right">0.118833E+11</td>
    <td align="right">0.980491E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">09-JUN-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    53282.03</td>
    <td align="right">28-JUN-15:20</td>
    <td align="right">    53282.03</td>
    <td align="right">28-JUN-15:20</td>
    <td align="right">     5058.50</td>
    <td align="right">12-JUN-12:40</td>
    <td align="right">    12233.53</td>
    <td align="right">28-JUN-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.246341E+11</td>
    <td align="right">0.576260E+10</td>
    <td align="right">      352.20</td>
    <td align="right">0.216866E+11</td>
    <td align="right">0.294751E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-JUL-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    70028.74</td>
    <td align="right">31-JUL-14:40</td>
    <td align="right">    63984.42</td>
    <td align="right">24-JUL-14:00</td>
    <td align="right">    11974.56</td>
    <td align="right">31-JUL-10:30</td>
    <td align="right">    17230.09</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.321963E+11</td>
    <td align="right">0.760406E+10</td>
    <td align="right">      375.06</td>
    <td align="right">0.281259E+11</td>
    <td align="right">0.407038E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-AUG-15:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    70120.95</td>
    <td align="right">10-AUG-14:50</td>
    <td align="right">    65732.51</td>
    <td align="right">10-AUG-15:20</td>
    <td align="right">    14876.85</td>
    <td align="right">30-AUG-13:00</td>
    <td align="right">    17888.28</td>
    <td align="right">29-AUG-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115020E+11</td>
    <td align="right">0.269379E+10</td>
    <td align="right">      228.72</td>
    <td align="right">0.948223E+10</td>
    <td align="right">0.201973E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    50356.14</td>
    <td align="right">14-SEP-13:30</td>
    <td align="right">    46939.64</td>
    <td align="right">12-SEP-15:00</td>
    <td align="right">    13529.28</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">    11001.77</td>
    <td align="right">14-SEP-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.132918E+10</td>
    <td align="right">0.331752E+09</td>
    <td align="right">       54.67</td>
    <td align="right">0.122942E+10</td>
    <td align="right"> 99765641.27</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-OCT-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    28620.45</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">    28620.45</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">     3329.52</td>
    <td align="right">08-OCT-13:02</td>
    <td align="right">     6224.55</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.331765E+09</td>
    <td align="right"> 81432879.65</td>
    <td align="right">        7.67</td>
    <td align="right">0.225674E+09</td>
    <td align="right">0.106091E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
    <td align="right">04-NOV-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    17781.58</td>
    <td align="right">04-NOV-14:10</td>
    <td align="right">    13289.64</td>
    <td align="right">04-NOV-14:10</td>
    <td align="right">     5126.77</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">     4223.51</td>
    <td align="right">04-NOV-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.937745E+11</td>
    <td align="right">0.221448E+11</td>
    <td align="right">     1554.68</td>
    <td align="right">0.825536E+11</td>
    <td align="right">0.112209E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.321963E+11</td>
    <td align="right">0.760406E+10</td>
    <td align="right">      375.06</td>
    <td align="right">0.281259E+11</td>
    <td align="right">0.407038E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70120.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65732.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14876.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17888.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      240.22</td>
    <td align="right">        0.00</td>
    <td align="right">      240.22</td>
    <td align="right">       11.89</td>
    <td align="right">     1383.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      373.79</td>
    <td align="right">        0.00</td>
    <td align="right">      373.79</td>
    <td align="right">       86.62</td>
    <td align="right">     1226.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      550.72</td>
    <td align="right">        0.00</td>
    <td align="right">      550.72</td>
    <td align="right">      249.31</td>
    <td align="right">     1021.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      779.33</td>
    <td align="right">        2.76</td>
    <td align="right">      776.56</td>
    <td align="right">      520.74</td>
    <td align="right">      833.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1002.80</td>
    <td align="right">       29.79</td>
    <td align="right">      973.01</td>
    <td align="right">      823.66</td>
    <td align="right">      687.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1054.42</td>
    <td align="right">       69.63</td>
    <td align="right">      984.79</td>
    <td align="right">      952.30</td>
    <td align="right">      534.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1002.17</td>
    <td align="right">       78.57</td>
    <td align="right">      923.59</td>
    <td align="right">     1023.35</td>
    <td align="right">      481.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      811.26</td>
    <td align="right">       21.93</td>
    <td align="right">      789.33</td>
    <td align="right">      844.18</td>
    <td align="right">      470.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      630.16</td>
    <td align="right">        0.19</td>
    <td align="right">      629.97</td>
    <td align="right">      489.41</td>
    <td align="right">      699.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      431.76</td>
    <td align="right">        0.00</td>
    <td align="right">      431.76</td>
    <td align="right">      208.28</td>
    <td align="right">      908.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      271.97</td>
    <td align="right">        0.00</td>
    <td align="right">      271.97</td>
    <td align="right">       46.47</td>
    <td align="right">     1113.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      204.13</td>
    <td align="right">        0.00</td>
    <td align="right">      204.13</td>
    <td align="right">        6.72</td>
    <td align="right">     1390.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      613.91</td>
    <td align="right">       17.03</td>
    <td align="right">      596.88</td>
    <td align="right">      440.77</td>
    <td align="right">      894.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      204.13</td>
    <td align="right">        0.00</td>
    <td align="right">      204.13</td>
    <td align="right">        6.72</td>
    <td align="right">      470.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1054.42</td>
    <td align="right">       78.57</td>
    <td align="right">      984.79</td>
    <td align="right">     1023.35</td>
    <td align="right">     1390.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      257.34</td>
    <td align="right">       65.24</td>
    <td align="right">      192.09</td>
    <td align="right">       97.42</td>
    <td align="right">      875.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      472.19</td>
    <td align="right">      167.59</td>
    <td align="right">      304.60</td>
    <td align="right">      320.31</td>
    <td align="right">      773.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      705.01</td>
    <td align="right">      255.22</td>
    <td align="right">      449.79</td>
    <td align="right">      596.81</td>
    <td align="right">      655.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1092.89</td>
    <td align="right">      454.11</td>
    <td align="right">      638.78</td>
    <td align="right">     1113.72</td>
    <td align="right">      539.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1162.93</td>
    <td align="right">      404.32</td>
    <td align="right">      758.61</td>
    <td align="right">     1239.34</td>
    <td align="right">      464.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1392.74</td>
    <td align="right">      605.99</td>
    <td align="right">      786.75</td>
    <td align="right">     1593.39</td>
    <td align="right">      366.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1296.96</td>
    <td align="right">      582.15</td>
    <td align="right">      714.81</td>
    <td align="right">     1550.69</td>
    <td align="right">      323.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1274.74</td>
    <td align="right">      637.70</td>
    <td align="right">      637.04</td>
    <td align="right">     1577.30</td>
    <td align="right">      315.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      942.48</td>
    <td align="right">      434.68</td>
    <td align="right">      507.80</td>
    <td align="right">     1038.64</td>
    <td align="right">      452.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      614.31</td>
    <td align="right">      261.02</td>
    <td align="right">      353.28</td>
    <td align="right">      566.72</td>
    <td align="right">      588.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      301.10</td>
    <td align="right">       85.00</td>
    <td align="right">      216.10</td>
    <td align="right">      167.79</td>
    <td align="right">      716.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      246.97</td>
    <td align="right">       79.51</td>
    <td align="right">      167.46</td>
    <td align="right">      121.65</td>
    <td align="right">      889.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      814.80</td>
    <td align="right">      336.78</td>
    <td align="right">      478.02</td>
    <td align="right">      834.58</td>
    <td align="right">      579.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      246.97</td>
    <td align="right">       65.24</td>
    <td align="right">      167.46</td>
    <td align="right">       97.42</td>
    <td align="right">      315.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1392.74</td>
    <td align="right">      637.70</td>
    <td align="right">      786.75</td>
    <td align="right">     1593.39</td>
    <td align="right">      889.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1061.37</td>
    <td align="right">      630.25</td>
    <td align="right">      431.13</td>
    <td align="right">      958.43</td>
    <td align="right">     1255.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1632.23</td>
    <td align="right">     1010.37</td>
    <td align="right">      621.86</td>
    <td align="right">     1678.56</td>
    <td align="right">     1144.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1755.81</td>
    <td align="right">      936.35</td>
    <td align="right">      819.45</td>
    <td align="right">     1878.74</td>
    <td align="right">     1015.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1853.80</td>
    <td align="right">      804.91</td>
    <td align="right">     1048.89</td>
    <td align="right">     2092.76</td>
    <td align="right">      879.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1695.06</td>
    <td align="right">      504.98</td>
    <td align="right">     1190.09</td>
    <td align="right">     1926.43</td>
    <td align="right">      746.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1550.82</td>
    <td align="right">      416.37</td>
    <td align="right">     1134.44</td>
    <td align="right">     1797.44</td>
    <td align="right">      593.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1691.23</td>
    <td align="right">      619.42</td>
    <td align="right">     1071.81</td>
    <td align="right">     2165.91</td>
    <td align="right">      537.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1817.02</td>
    <td align="right">      847.31</td>
    <td align="right">      969.71</td>
    <td align="right">     2407.58</td>
    <td align="right">      518.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2013.18</td>
    <td align="right">     1111.74</td>
    <td align="right">      901.44</td>
    <td align="right">     2505.39</td>
    <td align="right">      717.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1823.60</td>
    <td align="right">     1125.94</td>
    <td align="right">      697.66</td>
    <td align="right">     2081.33</td>
    <td align="right">      906.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1078.17</td>
    <td align="right">      617.88</td>
    <td align="right">      460.29</td>
    <td align="right">     1044.11</td>
    <td align="right">     1058.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1128.08</td>
    <td align="right">      730.02</td>
    <td align="right">      398.05</td>
    <td align="right">     1118.97</td>
    <td align="right">     1296.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1591.01</td>
    <td align="right">      778.19</td>
    <td align="right">      812.82</td>
    <td align="right">     1805.07</td>
    <td align="right">      887.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1061.37</td>
    <td align="right">      416.37</td>
    <td align="right">      398.05</td>
    <td align="right">      958.43</td>
    <td align="right">      518.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2013.18</td>
    <td align="right">     1125.94</td>
    <td align="right">     1190.09</td>
    <td align="right">     2505.39</td>
    <td align="right">     1296.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      271.43</td>
    <td align="right">       80.04</td>
    <td align="right">      191.39</td>
    <td align="right">      121.43</td>
    <td align="right">      882.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      486.65</td>
    <td align="right">      182.90</td>
    <td align="right">      303.75</td>
    <td align="right">      353.53</td>
    <td align="right">      785.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      681.92</td>
    <td align="right">      230.17</td>
    <td align="right">      451.75</td>
    <td align="right">      582.27</td>
    <td align="right">      670.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1037.47</td>
    <td align="right">      396.66</td>
    <td align="right">      640.80</td>
    <td align="right">     1053.71</td>
    <td align="right">      567.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1334.98</td>
    <td align="right">      542.33</td>
    <td align="right">      792.65</td>
    <td align="right">     1475.51</td>
    <td align="right">      487.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1283.89</td>
    <td align="right">      498.49</td>
    <td align="right">      785.40</td>
    <td align="right">     1449.05</td>
    <td align="right">      385.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1586.07</td>
    <td align="right">      833.72</td>
    <td align="right">      752.35</td>
    <td align="right">     1963.78</td>
    <td align="right">      354.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1312.06</td>
    <td align="right">      669.97</td>
    <td align="right">      642.08</td>
    <td align="right">     1649.18</td>
    <td align="right">      344.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1068.47</td>
    <td align="right">      512.67</td>
    <td align="right">      555.79</td>
    <td align="right">     1236.20</td>
    <td align="right">      478.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      608.28</td>
    <td align="right">      247.85</td>
    <td align="right">      360.44</td>
    <td align="right">      570.08</td>
    <td align="right">      605.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      302.92</td>
    <td align="right">       85.44</td>
    <td align="right">      217.48</td>
    <td align="right">      175.76</td>
    <td align="right">      720.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      254.66</td>
    <td align="right">       87.27</td>
    <td align="right">      167.40</td>
    <td align="right">      142.94</td>
    <td align="right">      898.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      854.63</td>
    <td align="right">      365.34</td>
    <td align="right">      489.29</td>
    <td align="right">      901.37</td>
    <td align="right">      597.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      254.66</td>
    <td align="right">       80.04</td>
    <td align="right">      167.40</td>
    <td align="right">      121.43</td>
    <td align="right">      344.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1586.07</td>
    <td align="right">      833.72</td>
    <td align="right">      792.65</td>
    <td align="right">     1963.78</td>
    <td align="right">      898.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       80.07</td>
    <td align="right">        0.00</td>
    <td align="right">       80.07</td>
    <td align="right">        3.74</td>
    <td align="right">      478.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      124.59</td>
    <td align="right">        0.00</td>
    <td align="right">      124.59</td>
    <td align="right">       29.11</td>
    <td align="right">      422.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      183.57</td>
    <td align="right">        0.00</td>
    <td align="right">      183.57</td>
    <td align="right">       86.61</td>
    <td align="right">      345.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      259.76</td>
    <td align="right">        0.92</td>
    <td align="right">      258.84</td>
    <td align="right">      181.93</td>
    <td align="right">      277.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      334.25</td>
    <td align="right">        9.93</td>
    <td align="right">      324.32</td>
    <td align="right">      283.48</td>
    <td align="right">      229.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      351.46</td>
    <td align="right">       23.21</td>
    <td align="right">      328.25</td>
    <td align="right">      325.59</td>
    <td align="right">      178.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      334.04</td>
    <td align="right">       26.19</td>
    <td align="right">      307.85</td>
    <td align="right">      348.02</td>
    <td align="right">      160.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      270.41</td>
    <td align="right">        7.31</td>
    <td align="right">      263.10</td>
    <td align="right">      286.24</td>
    <td align="right">      158.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      210.04</td>
    <td align="right">        0.06</td>
    <td align="right">      209.98</td>
    <td align="right">      164.92</td>
    <td align="right">      240.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      143.91</td>
    <td align="right">        0.00</td>
    <td align="right">      143.91</td>
    <td align="right">       66.45</td>
    <td align="right">      324.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       90.65</td>
    <td align="right">        0.00</td>
    <td align="right">       90.65</td>
    <td align="right">       13.40</td>
    <td align="right">      401.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       68.04</td>
    <td align="right">        0.00</td>
    <td align="right">       68.04</td>
    <td align="right">        1.62</td>
    <td align="right">      491.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      204.63</td>
    <td align="right">        5.68</td>
    <td align="right">      198.95</td>
    <td align="right">      150.00</td>
    <td align="right">      308.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       68.04</td>
    <td align="right">        0.00</td>
    <td align="right">       68.04</td>
    <td align="right">        1.62</td>
    <td align="right">      158.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      351.46</td>
    <td align="right">       26.19</td>
    <td align="right">      328.25</td>
    <td align="right">      348.02</td>
    <td align="right">      491.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       80.07</td>
    <td align="right">        0.00</td>
    <td align="right">       80.07</td>
    <td align="right">        3.74</td>
    <td align="right">      478.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      124.60</td>
    <td align="right">        0.00</td>
    <td align="right">      124.60</td>
    <td align="right">       29.11</td>
    <td align="right">      422.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      183.57</td>
    <td align="right">        0.00</td>
    <td align="right">      183.57</td>
    <td align="right">       86.61</td>
    <td align="right">      345.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      259.77</td>
    <td align="right">        0.92</td>
    <td align="right">      258.85</td>
    <td align="right">      181.94</td>
    <td align="right">      277.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      334.26</td>
    <td align="right">        9.93</td>
    <td align="right">      324.33</td>
    <td align="right">      283.49</td>
    <td align="right">      229.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      351.47</td>
    <td align="right">       23.21</td>
    <td align="right">      328.26</td>
    <td align="right">      325.60</td>
    <td align="right">      178.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      334.05</td>
    <td align="right">       26.19</td>
    <td align="right">      307.86</td>
    <td align="right">      348.03</td>
    <td align="right">      160.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      270.42</td>
    <td align="right">        7.31</td>
    <td align="right">      263.11</td>
    <td align="right">      286.25</td>
    <td align="right">      158.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      210.05</td>
    <td align="right">        0.06</td>
    <td align="right">      209.99</td>
    <td align="right">      164.93</td>
    <td align="right">      240.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      143.92</td>
    <td align="right">        0.00</td>
    <td align="right">      143.92</td>
    <td align="right">       66.45</td>
    <td align="right">      324.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       90.66</td>
    <td align="right">        0.00</td>
    <td align="right">       90.66</td>
    <td align="right">       13.40</td>
    <td align="right">      401.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       68.04</td>
    <td align="right">        0.00</td>
    <td align="right">       68.04</td>
    <td align="right">        1.62</td>
    <td align="right">      491.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      204.64</td>
    <td align="right">        5.68</td>
    <td align="right">      198.96</td>
    <td align="right">      150.01</td>
    <td align="right">      308.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       68.04</td>
    <td align="right">        0.00</td>
    <td align="right">       68.04</td>
    <td align="right">        1.62</td>
    <td align="right">      158.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      351.47</td>
    <td align="right">       26.19</td>
    <td align="right">      328.26</td>
    <td align="right">      348.03</td>
    <td align="right">      491.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       80.07</td>
    <td align="right">        0.00</td>
    <td align="right">       80.07</td>
    <td align="right">        3.74</td>
    <td align="right">      478.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      124.60</td>
    <td align="right">        0.00</td>
    <td align="right">      124.60</td>
    <td align="right">       29.11</td>
    <td align="right">      422.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      183.57</td>
    <td align="right">        0.00</td>
    <td align="right">      183.57</td>
    <td align="right">       86.61</td>
    <td align="right">      345.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      259.77</td>
    <td align="right">        0.92</td>
    <td align="right">      258.85</td>
    <td align="right">      181.94</td>
    <td align="right">      277.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      334.26</td>
    <td align="right">        9.93</td>
    <td align="right">      324.33</td>
    <td align="right">      283.49</td>
    <td align="right">      229.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      351.47</td>
    <td align="right">       23.21</td>
    <td align="right">      328.26</td>
    <td align="right">      325.60</td>
    <td align="right">      178.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      334.05</td>
    <td align="right">       26.19</td>
    <td align="right">      307.86</td>
    <td align="right">      348.03</td>
    <td align="right">      160.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      270.42</td>
    <td align="right">        7.31</td>
    <td align="right">      263.11</td>
    <td align="right">      286.25</td>
    <td align="right">      158.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      210.05</td>
    <td align="right">        0.06</td>
    <td align="right">      209.99</td>
    <td align="right">      164.93</td>
    <td align="right">      240.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      143.92</td>
    <td align="right">        0.00</td>
    <td align="right">      143.92</td>
    <td align="right">       66.45</td>
    <td align="right">      324.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       90.66</td>
    <td align="right">        0.00</td>
    <td align="right">       90.66</td>
    <td align="right">       13.40</td>
    <td align="right">      401.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       68.04</td>
    <td align="right">        0.00</td>
    <td align="right">       68.04</td>
    <td align="right">        1.62</td>
    <td align="right">      491.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      204.64</td>
    <td align="right">        5.68</td>
    <td align="right">      198.96</td>
    <td align="right">      150.01</td>
    <td align="right">      308.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       68.04</td>
    <td align="right">        0.00</td>
    <td align="right">       68.04</td>
    <td align="right">        1.62</td>
    <td align="right">      158.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      351.47</td>
    <td align="right">       26.19</td>
    <td align="right">      328.26</td>
    <td align="right">      348.03</td>
    <td align="right">      491.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      247.55</td>
    <td align="right">       62.76</td>
    <td align="right">      184.78</td>
    <td align="right">       92.43</td>
    <td align="right">      873.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.22</td>
    <td align="right">      161.21</td>
    <td align="right">      293.01</td>
    <td align="right">      308.30</td>
    <td align="right">      773.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      678.19</td>
    <td align="right">      245.51</td>
    <td align="right">      432.68</td>
    <td align="right">      580.97</td>
    <td align="right">      650.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1051.30</td>
    <td align="right">      436.83</td>
    <td align="right">      614.47</td>
    <td align="right">     1082.22</td>
    <td align="right">      534.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1118.68</td>
    <td align="right">      388.94</td>
    <td align="right">      729.74</td>
    <td align="right">     1205.45</td>
    <td align="right">      457.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1339.75</td>
    <td align="right">      582.93</td>
    <td align="right">      756.82</td>
    <td align="right">     1546.05</td>
    <td align="right">      363.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1247.62</td>
    <td align="right">      560.00</td>
    <td align="right">      687.62</td>
    <td align="right">     1503.56</td>
    <td align="right">      319.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1226.23</td>
    <td align="right">      613.43</td>
    <td align="right">      612.80</td>
    <td align="right">     1525.83</td>
    <td align="right">      316.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      906.62</td>
    <td align="right">      418.14</td>
    <td align="right">      488.48</td>
    <td align="right">     1001.27</td>
    <td align="right">      458.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      590.93</td>
    <td align="right">      251.09</td>
    <td align="right">      339.84</td>
    <td align="right">      538.36</td>
    <td align="right">      615.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      289.64</td>
    <td align="right">       81.77</td>
    <td align="right">      207.87</td>
    <td align="right">      154.64</td>
    <td align="right">      748.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.57</td>
    <td align="right">       76.48</td>
    <td align="right">      161.09</td>
    <td align="right">      113.26</td>
    <td align="right">      907.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      783.80</td>
    <td align="right">      323.97</td>
    <td align="right">      459.83</td>
    <td align="right">      806.89</td>
    <td align="right">      584.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      237.57</td>
    <td align="right">       62.76</td>
    <td align="right">      161.09</td>
    <td align="right">       92.43</td>
    <td align="right">      316.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1339.75</td>
    <td align="right">      613.43</td>
    <td align="right">      756.82</td>
    <td align="right">     1546.05</td>
    <td align="right">      907.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.79</td>
    <td align="right">        2.48</td>
    <td align="right">        7.31</td>
    <td align="right">        3.65</td>
    <td align="right">       34.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.96</td>
    <td align="right">        6.37</td>
    <td align="right">       11.59</td>
    <td align="right">       12.19</td>
    <td align="right">       30.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       26.81</td>
    <td align="right">        9.71</td>
    <td align="right">       17.11</td>
    <td align="right">       22.97</td>
    <td align="right">       25.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       41.57</td>
    <td align="right">       17.27</td>
    <td align="right">       24.30</td>
    <td align="right">       42.79</td>
    <td align="right">       21.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       44.23</td>
    <td align="right">       15.38</td>
    <td align="right">       28.85</td>
    <td align="right">       47.66</td>
    <td align="right">       18.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       52.97</td>
    <td align="right">       23.05</td>
    <td align="right">       29.92</td>
    <td align="right">       61.13</td>
    <td align="right">       14.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       49.33</td>
    <td align="right">       22.14</td>
    <td align="right">       27.19</td>
    <td align="right">       59.45</td>
    <td align="right">       12.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       48.48</td>
    <td align="right">       24.25</td>
    <td align="right">       24.23</td>
    <td align="right">       60.33</td>
    <td align="right">       12.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       35.85</td>
    <td align="right">       16.53</td>
    <td align="right">       19.31</td>
    <td align="right">       39.59</td>
    <td align="right">       18.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.36</td>
    <td align="right">        9.93</td>
    <td align="right">       13.44</td>
    <td align="right">       21.29</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.45</td>
    <td align="right">        3.23</td>
    <td align="right">        8.22</td>
    <td align="right">        6.11</td>
    <td align="right">       29.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.39</td>
    <td align="right">        3.02</td>
    <td align="right">        6.37</td>
    <td align="right">        4.48</td>
    <td align="right">       35.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       30.99</td>
    <td align="right">       12.81</td>
    <td align="right">       18.18</td>
    <td align="right">       31.90</td>
    <td align="right">       23.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.39</td>
    <td align="right">        2.48</td>
    <td align="right">        6.37</td>
    <td align="right">        3.65</td>
    <td align="right">       12.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       52.97</td>
    <td align="right">       24.25</td>
    <td align="right">       29.92</td>
    <td align="right">       61.13</td>
    <td align="right">       35.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      353.78</td>
    <td align="right">      210.08</td>
    <td align="right">      143.71</td>
    <td align="right">      322.86</td>
    <td align="right">      434.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      544.07</td>
    <td align="right">      336.78</td>
    <td align="right">      207.28</td>
    <td align="right">      564.85</td>
    <td align="right">      400.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      585.26</td>
    <td align="right">      312.11</td>
    <td align="right">      273.15</td>
    <td align="right">      635.84</td>
    <td align="right">      352.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      617.92</td>
    <td align="right">      268.30</td>
    <td align="right">      349.63</td>
    <td align="right">      710.31</td>
    <td align="right">      298.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      565.01</td>
    <td align="right">      168.32</td>
    <td align="right">      396.69</td>
    <td align="right">      656.01</td>
    <td align="right">      250.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      516.93</td>
    <td align="right">      138.79</td>
    <td align="right">      378.14</td>
    <td align="right">      612.33</td>
    <td align="right">      198.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      563.74</td>
    <td align="right">      206.47</td>
    <td align="right">      357.27</td>
    <td align="right">      731.63</td>
    <td align="right">      182.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      605.66</td>
    <td align="right">      282.43</td>
    <td align="right">      323.23</td>
    <td align="right">      810.07</td>
    <td align="right">      179.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      671.05</td>
    <td align="right">      370.57</td>
    <td align="right">      300.48</td>
    <td align="right">      839.64</td>
    <td align="right">      253.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      607.86</td>
    <td align="right">      375.31</td>
    <td align="right">      232.55</td>
    <td align="right">      695.19</td>
    <td align="right">      330.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      359.38</td>
    <td align="right">      205.96</td>
    <td align="right">      153.43</td>
    <td align="right">      347.83</td>
    <td align="right">      381.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      376.02</td>
    <td align="right">      243.34</td>
    <td align="right">      132.68</td>
    <td align="right">      373.91</td>
    <td align="right">      457.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      530.33</td>
    <td align="right">      259.39</td>
    <td align="right">      270.94</td>
    <td align="right">      608.52</td>
    <td align="right">      309.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      353.78</td>
    <td align="right">      138.79</td>
    <td align="right">      132.68</td>
    <td align="right">      322.86</td>
    <td align="right">      179.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      671.05</td>
    <td align="right">      375.31</td>
    <td align="right">      396.69</td>
    <td align="right">      839.64</td>
    <td align="right">      457.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      353.78</td>
    <td align="right">      210.08</td>
    <td align="right">      143.71</td>
    <td align="right">      322.86</td>
    <td align="right">      434.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      544.07</td>
    <td align="right">      336.78</td>
    <td align="right">      207.28</td>
    <td align="right">      564.85</td>
    <td align="right">      400.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      585.26</td>
    <td align="right">      312.11</td>
    <td align="right">      273.15</td>
    <td align="right">      635.84</td>
    <td align="right">      352.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      617.92</td>
    <td align="right">      268.30</td>
    <td align="right">      349.63</td>
    <td align="right">      710.31</td>
    <td align="right">      298.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      565.01</td>
    <td align="right">      168.32</td>
    <td align="right">      396.69</td>
    <td align="right">      656.01</td>
    <td align="right">      250.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      516.93</td>
    <td align="right">      138.79</td>
    <td align="right">      378.14</td>
    <td align="right">      612.33</td>
    <td align="right">      198.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      563.74</td>
    <td align="right">      206.47</td>
    <td align="right">      357.27</td>
    <td align="right">      731.63</td>
    <td align="right">      182.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      605.66</td>
    <td align="right">      282.43</td>
    <td align="right">      323.23</td>
    <td align="right">      810.07</td>
    <td align="right">      179.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      671.05</td>
    <td align="right">      370.57</td>
    <td align="right">      300.48</td>
    <td align="right">      839.64</td>
    <td align="right">      253.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      607.86</td>
    <td align="right">      375.31</td>
    <td align="right">      232.55</td>
    <td align="right">      695.19</td>
    <td align="right">      330.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      359.38</td>
    <td align="right">      205.96</td>
    <td align="right">      153.43</td>
    <td align="right">      347.83</td>
    <td align="right">      381.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      376.02</td>
    <td align="right">      243.34</td>
    <td align="right">      132.68</td>
    <td align="right">      373.91</td>
    <td align="right">      457.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      530.33</td>
    <td align="right">      259.39</td>
    <td align="right">      270.94</td>
    <td align="right">      608.52</td>
    <td align="right">      309.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      353.78</td>
    <td align="right">      138.79</td>
    <td align="right">      132.68</td>
    <td align="right">      322.86</td>
    <td align="right">      179.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      671.05</td>
    <td align="right">      375.31</td>
    <td align="right">      396.69</td>
    <td align="right">      839.64</td>
    <td align="right">      457.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      353.76</td>
    <td align="right">      210.07</td>
    <td align="right">      143.70</td>
    <td align="right">      322.84</td>
    <td align="right">      434.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      544.03</td>
    <td align="right">      336.76</td>
    <td align="right">      207.27</td>
    <td align="right">      564.81</td>
    <td align="right">      400.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      585.22</td>
    <td align="right">      312.09</td>
    <td align="right">      273.13</td>
    <td align="right">      635.80</td>
    <td align="right">      352.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      617.88</td>
    <td align="right">      268.28</td>
    <td align="right">      349.60</td>
    <td align="right">      710.27</td>
    <td align="right">      298.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      564.98</td>
    <td align="right">      168.31</td>
    <td align="right">      396.67</td>
    <td align="right">      655.97</td>
    <td align="right">      250.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      516.90</td>
    <td align="right">      138.78</td>
    <td align="right">      378.12</td>
    <td align="right">      612.29</td>
    <td align="right">      198.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      563.70</td>
    <td align="right">      206.46</td>
    <td align="right">      357.25</td>
    <td align="right">      731.59</td>
    <td align="right">      182.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      605.63</td>
    <td align="right">      282.41</td>
    <td align="right">      323.21</td>
    <td align="right">      810.02</td>
    <td align="right">      179.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      671.01</td>
    <td align="right">      370.55</td>
    <td align="right">      300.46</td>
    <td align="right">      839.59</td>
    <td align="right">      253.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      607.82</td>
    <td align="right">      375.28</td>
    <td align="right">      232.54</td>
    <td align="right">      695.15</td>
    <td align="right">      330.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      359.36</td>
    <td align="right">      205.94</td>
    <td align="right">      153.42</td>
    <td align="right">      347.81</td>
    <td align="right">      381.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      376.00</td>
    <td align="right">      243.32</td>
    <td align="right">      132.67</td>
    <td align="right">      373.88</td>
    <td align="right">      457.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      530.30</td>
    <td align="right">      259.38</td>
    <td align="right">      270.92</td>
    <td align="right">      608.48</td>
    <td align="right">      309.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      353.76</td>
    <td align="right">      138.78</td>
    <td align="right">      132.67</td>
    <td align="right">      322.84</td>
    <td align="right">      179.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      671.01</td>
    <td align="right">      375.28</td>
    <td align="right">      396.67</td>
    <td align="right">      839.59</td>
    <td align="right">      457.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      261.10</td>
    <td align="right">       76.99</td>
    <td align="right">      184.11</td>
    <td align="right">      118.03</td>
    <td align="right">      882.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      468.13</td>
    <td align="right">      175.94</td>
    <td align="right">      292.20</td>
    <td align="right">      344.15</td>
    <td align="right">      787.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      655.97</td>
    <td align="right">      221.41</td>
    <td align="right">      434.57</td>
    <td align="right">      569.33</td>
    <td align="right">      667.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      998.00</td>
    <td align="right">      381.57</td>
    <td align="right">      616.42</td>
    <td align="right">     1029.48</td>
    <td align="right">      560.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1284.19</td>
    <td align="right">      521.69</td>
    <td align="right">      762.49</td>
    <td align="right">     1435.33</td>
    <td align="right">      485.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1235.04</td>
    <td align="right">      479.52</td>
    <td align="right">      755.51</td>
    <td align="right">     1410.54</td>
    <td align="right">      383.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1525.72</td>
    <td align="right">      801.99</td>
    <td align="right">      723.73</td>
    <td align="right">     1903.25</td>
    <td align="right">      358.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1262.13</td>
    <td align="right">      644.48</td>
    <td align="right">      617.65</td>
    <td align="right">     1597.19</td>
    <td align="right">      348.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1027.82</td>
    <td align="right">      493.17</td>
    <td align="right">      534.65</td>
    <td align="right">     1192.47</td>
    <td align="right">      490.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      585.14</td>
    <td align="right">      238.42</td>
    <td align="right">      346.72</td>
    <td align="right">      543.40</td>
    <td align="right">      635.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      291.40</td>
    <td align="right">       82.19</td>
    <td align="right">      209.21</td>
    <td align="right">      164.13</td>
    <td align="right">      754.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      244.97</td>
    <td align="right">       83.95</td>
    <td align="right">      161.03</td>
    <td align="right">      136.64</td>
    <td align="right">      918.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      822.11</td>
    <td align="right">      351.44</td>
    <td align="right">      470.67</td>
    <td align="right">      873.79</td>
    <td align="right">      605.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      244.97</td>
    <td align="right">       76.99</td>
    <td align="right">      161.03</td>
    <td align="right">      118.03</td>
    <td align="right">      348.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1525.72</td>
    <td align="right">      801.99</td>
    <td align="right">      762.49</td>
    <td align="right">     1903.25</td>
    <td align="right">      918.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.32</td>
    <td align="right">        3.04</td>
    <td align="right">        7.28</td>
    <td align="right">        4.67</td>
    <td align="right">       34.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.51</td>
    <td align="right">        6.96</td>
    <td align="right">       11.55</td>
    <td align="right">       13.61</td>
    <td align="right">       31.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.94</td>
    <td align="right">        8.75</td>
    <td align="right">       17.18</td>
    <td align="right">       22.51</td>
    <td align="right">       26.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       39.46</td>
    <td align="right">       15.09</td>
    <td align="right">       24.37</td>
    <td align="right">       40.70</td>
    <td align="right">       22.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       50.78</td>
    <td align="right">       20.63</td>
    <td align="right">       30.15</td>
    <td align="right">       56.75</td>
    <td align="right">       19.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       48.83</td>
    <td align="right">       18.96</td>
    <td align="right">       29.87</td>
    <td align="right">       55.77</td>
    <td align="right">       15.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.33</td>
    <td align="right">       31.71</td>
    <td align="right">       28.62</td>
    <td align="right">       75.25</td>
    <td align="right">       14.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       49.90</td>
    <td align="right">       25.48</td>
    <td align="right">       24.42</td>
    <td align="right">       63.15</td>
    <td align="right">       13.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       40.64</td>
    <td align="right">       19.50</td>
    <td align="right">       21.14</td>
    <td align="right">       47.15</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.14</td>
    <td align="right">        9.43</td>
    <td align="right">       13.71</td>
    <td align="right">       21.49</td>
    <td align="right">       25.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.52</td>
    <td align="right">        3.25</td>
    <td align="right">        8.27</td>
    <td align="right">        6.49</td>
    <td align="right">       29.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.69</td>
    <td align="right">        3.32</td>
    <td align="right">        6.37</td>
    <td align="right">        5.40</td>
    <td align="right">       36.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       32.51</td>
    <td align="right">       13.90</td>
    <td align="right">       18.61</td>
    <td align="right">       34.55</td>
    <td align="right">       23.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.69</td>
    <td align="right">        3.04</td>
    <td align="right">        6.37</td>
    <td align="right">        4.67</td>
    <td align="right">       13.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       60.33</td>
    <td align="right">       31.71</td>
    <td align="right">       30.15</td>
    <td align="right">       75.25</td>
    <td align="right">       36.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      240.22</td>
    <td align="right">        0.00</td>
    <td align="right">      240.22</td>
    <td align="right">        9.69</td>
    <td align="right">     1454.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      373.79</td>
    <td align="right">        0.00</td>
    <td align="right">      373.79</td>
    <td align="right">       78.55</td>
    <td align="right">     1300.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      550.72</td>
    <td align="right">        0.00</td>
    <td align="right">      550.72</td>
    <td align="right">      234.45</td>
    <td align="right">     1088.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      779.33</td>
    <td align="right">        2.76</td>
    <td align="right">      776.56</td>
    <td align="right">      506.92</td>
    <td align="right">      880.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1002.80</td>
    <td align="right">       29.79</td>
    <td align="right">      973.01</td>
    <td align="right">      813.92</td>
    <td align="right">      719.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1054.42</td>
    <td align="right">       69.63</td>
    <td align="right">      984.79</td>
    <td align="right">      947.90</td>
    <td align="right">      553.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1002.17</td>
    <td align="right">       78.57</td>
    <td align="right">      923.59</td>
    <td align="right">     1021.83</td>
    <td align="right">      498.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      811.26</td>
    <td align="right">       21.93</td>
    <td align="right">      789.33</td>
    <td align="right">      841.21</td>
    <td align="right">      488.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      630.16</td>
    <td align="right">        0.19</td>
    <td align="right">      629.97</td>
    <td align="right">      480.10</td>
    <td align="right">      738.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      431.76</td>
    <td align="right">        0.00</td>
    <td align="right">      431.76</td>
    <td align="right">      191.60</td>
    <td align="right">      981.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      271.97</td>
    <td align="right">        0.00</td>
    <td align="right">      271.97</td>
    <td align="right">       38.57</td>
    <td align="right">     1199.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      204.13</td>
    <td align="right">        0.00</td>
    <td align="right">      204.13</td>
    <td align="right">        4.44</td>
    <td align="right">     1477.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      613.91</td>
    <td align="right">       17.03</td>
    <td align="right">      596.88</td>
    <td align="right">      432.97</td>
    <td align="right">      946.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      204.13</td>
    <td align="right">        0.00</td>
    <td align="right">      204.13</td>
    <td align="right">        4.44</td>
    <td align="right">      488.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1054.42</td>
    <td align="right">       78.57</td>
    <td align="right">      984.79</td>
    <td align="right">     1021.83</td>
    <td align="right">     1477.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      257.34</td>
    <td align="right">       65.24</td>
    <td align="right">      192.09</td>
    <td align="right">       92.72</td>
    <td align="right">      919.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      472.19</td>
    <td align="right">      167.59</td>
    <td align="right">      304.60</td>
    <td align="right">      308.64</td>
    <td align="right">      820.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      705.01</td>
    <td align="right">      255.22</td>
    <td align="right">      449.79</td>
    <td align="right">      581.89</td>
    <td align="right">      698.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1092.89</td>
    <td align="right">      454.11</td>
    <td align="right">      638.78</td>
    <td align="right">     1101.28</td>
    <td align="right">      567.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1162.93</td>
    <td align="right">      404.32</td>
    <td align="right">      758.61</td>
    <td align="right">     1231.32</td>
    <td align="right">      484.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1392.74</td>
    <td align="right">      605.99</td>
    <td align="right">      786.75</td>
    <td align="right">     1589.47</td>
    <td align="right">      378.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1296.96</td>
    <td align="right">      582.15</td>
    <td align="right">      714.81</td>
    <td align="right">     1547.24</td>
    <td align="right">      334.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1274.74</td>
    <td align="right">      637.70</td>
    <td align="right">      637.04</td>
    <td align="right">     1573.51</td>
    <td align="right">      326.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      942.48</td>
    <td align="right">      434.68</td>
    <td align="right">      507.80</td>
    <td align="right">     1029.92</td>
    <td align="right">      475.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      614.31</td>
    <td align="right">      261.02</td>
    <td align="right">      353.28</td>
    <td align="right">      551.96</td>
    <td align="right">      632.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      301.10</td>
    <td align="right">       85.00</td>
    <td align="right">      216.10</td>
    <td align="right">      157.54</td>
    <td align="right">      772.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      246.97</td>
    <td align="right">       79.51</td>
    <td align="right">      167.46</td>
    <td align="right">      115.32</td>
    <td align="right">      944.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      814.80</td>
    <td align="right">      336.78</td>
    <td align="right">      478.02</td>
    <td align="right">      826.03</td>
    <td align="right">      611.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      246.97</td>
    <td align="right">       65.24</td>
    <td align="right">      167.46</td>
    <td align="right">       92.72</td>
    <td align="right">      326.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1392.74</td>
    <td align="right">      637.70</td>
    <td align="right">      786.75</td>
    <td align="right">     1589.47</td>
    <td align="right">      944.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1061.37</td>
    <td align="right">      630.25</td>
    <td align="right">      431.13</td>
    <td align="right">      945.73</td>
    <td align="right">     1320.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1632.23</td>
    <td align="right">     1010.37</td>
    <td align="right">      621.86</td>
    <td align="right">     1660.92</td>
    <td align="right">     1211.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1755.81</td>
    <td align="right">      936.35</td>
    <td align="right">      819.45</td>
    <td align="right">     1864.77</td>
    <td align="right">     1080.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1853.80</td>
    <td align="right">      804.91</td>
    <td align="right">     1048.89</td>
    <td align="right">     2082.86</td>
    <td align="right">      924.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1695.06</td>
    <td align="right">      504.98</td>
    <td align="right">     1190.09</td>
    <td align="right">     1921.81</td>
    <td align="right">      779.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1550.82</td>
    <td align="right">      416.37</td>
    <td align="right">     1134.44</td>
    <td align="right">     1797.63</td>
    <td align="right">      615.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1691.23</td>
    <td align="right">      619.42</td>
    <td align="right">     1071.81</td>
    <td align="right">     2167.94</td>
    <td align="right">      556.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1817.02</td>
    <td align="right">      847.31</td>
    <td align="right">      969.71</td>
    <td align="right">     2408.82</td>
    <td align="right">      538.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2013.18</td>
    <td align="right">     1111.74</td>
    <td align="right">      901.44</td>
    <td align="right">     2498.78</td>
    <td align="right">      753.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1823.60</td>
    <td align="right">     1125.94</td>
    <td align="right">      697.66</td>
    <td align="right">     2065.63</td>
    <td align="right">      971.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1078.17</td>
    <td align="right">      617.88</td>
    <td align="right">      460.29</td>
    <td align="right">     1026.24</td>
    <td align="right">     1136.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1128.08</td>
    <td align="right">      730.02</td>
    <td align="right">      398.05</td>
    <td align="right">     1105.19</td>
    <td align="right">     1376.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1591.01</td>
    <td align="right">      778.19</td>
    <td align="right">      812.82</td>
    <td align="right">     1796.02</td>
    <td align="right">      937.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1061.37</td>
    <td align="right">      416.37</td>
    <td align="right">      398.05</td>
    <td align="right">      945.73</td>
    <td align="right">      538.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2013.18</td>
    <td align="right">     1125.94</td>
    <td align="right">     1190.09</td>
    <td align="right">     2498.78</td>
    <td align="right">     1376.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      271.43</td>
    <td align="right">       80.04</td>
    <td align="right">      191.39</td>
    <td align="right">      118.09</td>
    <td align="right">      927.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      486.65</td>
    <td align="right">      182.90</td>
    <td align="right">      303.75</td>
    <td align="right">      346.05</td>
    <td align="right">      832.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      681.92</td>
    <td align="right">      230.17</td>
    <td align="right">      451.75</td>
    <td align="right">      572.60</td>
    <td align="right">      714.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1037.47</td>
    <td align="right">      396.66</td>
    <td align="right">      640.80</td>
    <td align="right">     1045.92</td>
    <td align="right">      598.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1334.98</td>
    <td align="right">      542.33</td>
    <td align="right">      792.65</td>
    <td align="right">     1472.17</td>
    <td align="right">      509.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1283.89</td>
    <td align="right">      498.49</td>
    <td align="right">      785.40</td>
    <td align="right">     1449.45</td>
    <td align="right">      400.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1586.07</td>
    <td align="right">      833.72</td>
    <td align="right">      752.35</td>
    <td align="right">     1965.92</td>
    <td align="right">      367.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1312.06</td>
    <td align="right">      669.97</td>
    <td align="right">      642.08</td>
    <td align="right">     1649.96</td>
    <td align="right">      357.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1068.47</td>
    <td align="right">      512.67</td>
    <td align="right">      555.79</td>
    <td align="right">     1231.66</td>
    <td align="right">      503.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      608.28</td>
    <td align="right">      247.85</td>
    <td align="right">      360.44</td>
    <td align="right">      559.41</td>
    <td align="right">      651.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      302.92</td>
    <td align="right">       85.44</td>
    <td align="right">      217.48</td>
    <td align="right">      168.13</td>
    <td align="right">      775.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      254.66</td>
    <td align="right">       87.27</td>
    <td align="right">      167.40</td>
    <td align="right">      139.21</td>
    <td align="right">      954.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      854.63</td>
    <td align="right">      365.34</td>
    <td align="right">      489.29</td>
    <td align="right">      896.83</td>
    <td align="right">      631.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      254.66</td>
    <td align="right">       80.04</td>
    <td align="right">      167.40</td>
    <td align="right">      118.09</td>
    <td align="right">      357.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1586.07</td>
    <td align="right">      833.72</td>
    <td align="right">      792.65</td>
    <td align="right">     1965.92</td>
    <td align="right">      954.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.643410E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.643410E+09</td>
    <td align="right"> 31846178.33</td>
    <td align="right">0.370512E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.904276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.904276E+09</td>
    <td align="right">0.209557E+09</td>
    <td align="right">0.296599E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.147506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.147506E+10</td>
    <td align="right">0.667765E+09</td>
    <td align="right">0.273485E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202002E+10</td>
    <td align="right">  7165624.79</td>
    <td align="right">0.201285E+10</td>
    <td align="right">0.134976E+10</td>
    <td align="right">0.216115E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268590E+10</td>
    <td align="right"> 79794157.67</td>
    <td align="right">0.260611E+10</td>
    <td align="right">0.220610E+10</td>
    <td align="right">0.184235E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.273305E+10</td>
    <td align="right">0.180480E+09</td>
    <td align="right">0.255258E+10</td>
    <td align="right">0.246837E+10</td>
    <td align="right">0.138412E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.268421E+10</td>
    <td align="right">0.210454E+09</td>
    <td align="right">0.247375E+10</td>
    <td align="right">0.274094E+10</td>
    <td align="right">0.128868E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217288E+10</td>
    <td align="right"> 58739581.33</td>
    <td align="right">0.211414E+10</td>
    <td align="right">0.226106E+10</td>
    <td align="right">0.125958E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163337E+10</td>
    <td align="right">   481656.94</td>
    <td align="right">0.163289E+10</td>
    <td align="right">0.126855E+10</td>
    <td align="right">0.181253E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115644E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115644E+10</td>
    <td align="right">0.557849E+09</td>
    <td align="right">0.243460E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.704943E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.704943E+09</td>
    <td align="right">0.120452E+09</td>
    <td align="right">0.288602E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.546732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.546732E+09</td>
    <td align="right"> 17992985.96</td>
    <td align="right">0.372311E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.193603E+11</td>
    <td align="right">0.537115E+09</td>
    <td align="right">0.188232E+11</td>
    <td align="right">0.139003E+11</td>
    <td align="right">0.281981E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.546732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.546732E+09</td>
    <td align="right"> 17992985.96</td>
    <td align="right">0.125958E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273305E+10</td>
    <td align="right">0.210454E+09</td>
    <td align="right">0.260611E+10</td>
    <td align="right">0.274094E+10</td>
    <td align="right">0.372311E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.689252E+09</td>
    <td align="right">0.174748E+09</td>
    <td align="right">0.514504E+09</td>
    <td align="right">0.260942E+09</td>
    <td align="right">0.234470E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114232E+10</td>
    <td align="right">0.405433E+09</td>
    <td align="right">0.736886E+09</td>
    <td align="right">0.774892E+09</td>
    <td align="right">0.187137E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188830E+10</td>
    <td align="right">0.683582E+09</td>
    <td align="right">0.120472E+10</td>
    <td align="right">0.159851E+10</td>
    <td align="right">0.175538E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.283277E+10</td>
    <td align="right">0.117706E+10</td>
    <td align="right">0.165571E+10</td>
    <td align="right">0.288675E+10</td>
    <td align="right">0.139912E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.311479E+10</td>
    <td align="right">0.108294E+10</td>
    <td align="right">0.203185E+10</td>
    <td align="right">0.331945E+10</td>
    <td align="right">0.124442E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.360998E+10</td>
    <td align="right">0.157073E+10</td>
    <td align="right">0.203925E+10</td>
    <td align="right">0.413007E+10</td>
    <td align="right">0.948980E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.347379E+10</td>
    <td align="right">0.155924E+10</td>
    <td align="right">0.191455E+10</td>
    <td align="right">0.415337E+10</td>
    <td align="right">0.867052E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.341425E+10</td>
    <td align="right">0.170800E+10</td>
    <td align="right">0.170625E+10</td>
    <td align="right">0.422465E+10</td>
    <td align="right">0.845002E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.244291E+10</td>
    <td align="right">0.112669E+10</td>
    <td align="right">0.131622E+10</td>
    <td align="right">0.269215E+10</td>
    <td align="right">0.117270E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.164536E+10</td>
    <td align="right">0.699123E+09</td>
    <td align="right">0.946237E+09</td>
    <td align="right">0.151790E+10</td>
    <td align="right">0.157555E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.780449E+09</td>
    <td align="right">0.220329E+09</td>
    <td align="right">0.560121E+09</td>
    <td align="right">0.434921E+09</td>
    <td align="right">0.185754E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.661482E+09</td>
    <td align="right">0.212951E+09</td>
    <td align="right">0.448531E+09</td>
    <td align="right">0.325817E+09</td>
    <td align="right">0.238218E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256957E+11</td>
    <td align="right">0.106208E+11</td>
    <td align="right">0.150748E+11</td>
    <td align="right">0.263194E+11</td>
    <td align="right">0.182640E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.661482E+09</td>
    <td align="right">0.174748E+09</td>
    <td align="right">0.448531E+09</td>
    <td align="right">0.260942E+09</td>
    <td align="right">0.845002E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.360998E+10</td>
    <td align="right">0.170800E+10</td>
    <td align="right">0.203925E+10</td>
    <td align="right">0.422465E+10</td>
    <td align="right">0.238218E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.284278E+10</td>
    <td align="right">0.168806E+10</td>
    <td align="right">0.115473E+10</td>
    <td align="right">0.256706E+10</td>
    <td align="right">0.336332E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.394869E+10</td>
    <td align="right">0.244429E+10</td>
    <td align="right">0.150440E+10</td>
    <td align="right">0.406078E+10</td>
    <td align="right">0.276762E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.470276E+10</td>
    <td align="right">0.250793E+10</td>
    <td align="right">0.219483E+10</td>
    <td align="right">0.503203E+10</td>
    <td align="right">0.272087E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.480505E+10</td>
    <td align="right">0.208633E+10</td>
    <td align="right">0.271872E+10</td>
    <td align="right">0.542444E+10</td>
    <td align="right">0.227847E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.454006E+10</td>
    <td align="right">0.135253E+10</td>
    <td align="right">0.318753E+10</td>
    <td align="right">0.515974E+10</td>
    <td align="right">0.199922E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.401972E+10</td>
    <td align="right">0.107924E+10</td>
    <td align="right">0.294047E+10</td>
    <td align="right">0.465896E+10</td>
    <td align="right">0.153795E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.452980E+10</td>
    <td align="right">0.165905E+10</td>
    <td align="right">0.287075E+10</td>
    <td align="right">0.580119E+10</td>
    <td align="right">0.143997E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.486670E+10</td>
    <td align="right">0.226942E+10</td>
    <td align="right">0.259728E+10</td>
    <td align="right">0.644846E+10</td>
    <td align="right">0.138879E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.521816E+10</td>
    <td align="right">0.288164E+10</td>
    <td align="right">0.233652E+10</td>
    <td align="right">0.649398E+10</td>
    <td align="right">0.186060E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.488433E+10</td>
    <td align="right">0.301571E+10</td>
    <td align="right">0.186862E+10</td>
    <td align="right">0.557463E+10</td>
    <td align="right">0.242861E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.279463E+10</td>
    <td align="right">0.160156E+10</td>
    <td align="right">0.119307E+10</td>
    <td align="right">0.270633E+10</td>
    <td align="right">0.274472E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.302144E+10</td>
    <td align="right">0.195530E+10</td>
    <td align="right">0.106615E+10</td>
    <td align="right">0.299705E+10</td>
    <td align="right">0.347314E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.501741E+11</td>
    <td align="right">0.245411E+11</td>
    <td align="right">0.256331E+11</td>
    <td align="right">0.569246E+11</td>
    <td align="right">0.280033E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.279463E+10</td>
    <td align="right">0.107924E+10</td>
    <td align="right">0.106615E+10</td>
    <td align="right">0.256706E+10</td>
    <td align="right">0.138879E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.521816E+10</td>
    <td align="right">0.301571E+10</td>
    <td align="right">0.318753E+10</td>
    <td align="right">0.649398E+10</td>
    <td align="right">0.347314E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.726993E+09</td>
    <td align="right">0.214377E+09</td>
    <td align="right">0.512616E+09</td>
    <td align="right">0.325239E+09</td>
    <td align="right">0.236396E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117730E+10</td>
    <td align="right">0.442463E+09</td>
    <td align="right">0.734839E+09</td>
    <td align="right">0.855269E+09</td>
    <td align="right">0.189971E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182646E+10</td>
    <td align="right">0.616478E+09</td>
    <td align="right">0.120998E+10</td>
    <td align="right">0.155956E+10</td>
    <td align="right">0.179512E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.268912E+10</td>
    <td align="right">0.102815E+10</td>
    <td align="right">0.166096E+10</td>
    <td align="right">0.273122E+10</td>
    <td align="right">0.147118E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.357561E+10</td>
    <td align="right">0.145258E+10</td>
    <td align="right">0.212303E+10</td>
    <td align="right">0.395201E+10</td>
    <td align="right">0.130499E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.332783E+10</td>
    <td align="right">0.129209E+10</td>
    <td align="right">0.203574E+10</td>
    <td align="right">0.375593E+10</td>
    <td align="right">0.100018E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.424812E+10</td>
    <td align="right">0.223303E+10</td>
    <td align="right">0.201509E+10</td>
    <td align="right">0.525980E+10</td>
    <td align="right">0.949258E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.351421E+10</td>
    <td align="right">0.179446E+10</td>
    <td align="right">0.171975E+10</td>
    <td align="right">0.441717E+10</td>
    <td align="right">0.923113E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.276947E+10</td>
    <td align="right">0.132885E+10</td>
    <td align="right">0.144062E+10</td>
    <td align="right">0.320423E+10</td>
    <td align="right">0.124009E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162922E+10</td>
    <td align="right">0.663831E+09</td>
    <td align="right">0.965393E+09</td>
    <td align="right">0.152689E+10</td>
    <td align="right">0.162140E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.785171E+09</td>
    <td align="right">0.221451E+09</td>
    <td align="right">0.563720E+09</td>
    <td align="right">0.455570E+09</td>
    <td align="right">0.186828E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.682091E+09</td>
    <td align="right">0.233735E+09</td>
    <td align="right">0.448356E+09</td>
    <td align="right">0.382844E+09</td>
    <td align="right">0.240751E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.269516E+11</td>
    <td align="right">0.115215E+11</td>
    <td align="right">0.154301E+11</td>
    <td align="right">0.284257E+11</td>
    <td align="right">0.188448E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.682091E+09</td>
    <td align="right">0.214377E+09</td>
    <td align="right">0.448356E+09</td>
    <td align="right">0.325239E+09</td>
    <td align="right">0.923113E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.424812E+10</td>
    <td align="right">0.223303E+10</td>
    <td align="right">0.212303E+10</td>
    <td align="right">0.525980E+10</td>
    <td align="right">0.240751E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.214460E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214460E+09</td>
    <td align="right"> 10010576.24</td>
    <td align="right">0.128058E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.301411E+09</td>
    <td align="right"> 70430071.91</td>
    <td align="right">0.102297E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.491662E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.491662E+09</td>
    <td align="right">0.231974E+09</td>
    <td align="right">0.926271E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.673308E+09</td>
    <td align="right">  2388428.59</td>
    <td align="right">0.670920E+09</td>
    <td align="right">0.471566E+09</td>
    <td align="right">0.718038E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.895257E+09</td>
    <td align="right"> 26596794.15</td>
    <td align="right">0.868661E+09</td>
    <td align="right">0.759281E+09</td>
    <td align="right">0.614489E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.910975E+09</td>
    <td align="right"> 60156990.47</td>
    <td align="right">0.850818E+09</td>
    <td align="right">0.843936E+09</td>
    <td align="right">0.461378E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.894693E+09</td>
    <td align="right"> 70148169.12</td>
    <td align="right">0.824545E+09</td>
    <td align="right">0.932131E+09</td>
    <td align="right">0.430843E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.724260E+09</td>
    <td align="right"> 19578934.08</td>
    <td align="right">0.704681E+09</td>
    <td align="right">0.766673E+09</td>
    <td align="right">0.423890E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.544432E+09</td>
    <td align="right">   160544.72</td>
    <td align="right">0.544271E+09</td>
    <td align="right">0.427473E+09</td>
    <td align="right">0.623936E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.385461E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.385461E+09</td>
    <td align="right">0.177983E+09</td>
    <td align="right">0.869566E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.234970E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.234970E+09</td>
    <td align="right"> 34741611.67</td>
    <td align="right">0.104178E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182235E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.182235E+09</td>
    <td align="right">  4348955.88</td>
    <td align="right">0.131509E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.645312E+10</td>
    <td align="right">0.179030E+09</td>
    <td align="right">0.627410E+10</td>
    <td align="right">0.473055E+10</td>
    <td align="right">0.972883E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.182235E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.182235E+09</td>
    <td align="right">  4348955.88</td>
    <td align="right">0.423890E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.910975E+09</td>
    <td align="right"> 70148169.12</td>
    <td align="right">0.868661E+09</td>
    <td align="right">0.932131E+09</td>
    <td align="right">0.131509E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.214468E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214468E+09</td>
    <td align="right"> 10009644.36</td>
    <td align="right">0.128066E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301422E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.301422E+09</td>
    <td align="right"> 70429066.77</td>
    <td align="right">0.102304E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.491681E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.491681E+09</td>
    <td align="right">0.231977E+09</td>
    <td align="right">0.926330E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.673334E+09</td>
    <td align="right">  2388492.79</td>
    <td align="right">0.670946E+09</td>
    <td align="right">0.471578E+09</td>
    <td align="right">0.718083E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.895292E+09</td>
    <td align="right"> 26597509.08</td>
    <td align="right">0.868695E+09</td>
    <td align="right">0.759302E+09</td>
    <td align="right">0.614527E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.911011E+09</td>
    <td align="right"> 60158607.51</td>
    <td align="right">0.850852E+09</td>
    <td align="right">0.843962E+09</td>
    <td align="right">0.461406E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.894729E+09</td>
    <td align="right"> 70150054.72</td>
    <td align="right">0.824579E+09</td>
    <td align="right">0.932164E+09</td>
    <td align="right">0.430868E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.724290E+09</td>
    <td align="right"> 19579460.37</td>
    <td align="right">0.704710E+09</td>
    <td align="right">0.766702E+09</td>
    <td align="right">0.423915E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.544454E+09</td>
    <td align="right">   160549.03</td>
    <td align="right">0.544293E+09</td>
    <td align="right">0.427486E+09</td>
    <td align="right">0.623973E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.385475E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.385475E+09</td>
    <td align="right">0.177986E+09</td>
    <td align="right">0.869620E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.234979E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.234979E+09</td>
    <td align="right"> 34740397.65</td>
    <td align="right">0.104184E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182242E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.182242E+09</td>
    <td align="right">  4348520.70</td>
    <td align="right">0.131517E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.645338E+10</td>
    <td align="right">0.179035E+09</td>
    <td align="right">0.627434E+10</td>
    <td align="right">0.473068E+10</td>
    <td align="right">0.972944E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.182242E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.182242E+09</td>
    <td align="right">  4348520.70</td>
    <td align="right">0.423915E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.911011E+09</td>
    <td align="right"> 70150054.72</td>
    <td align="right">0.868695E+09</td>
    <td align="right">0.932164E+09</td>
    <td align="right">0.131517E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.214468E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.214468E+09</td>
    <td align="right"> 10009644.36</td>
    <td align="right">0.128066E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.301422E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.301422E+09</td>
    <td align="right"> 70429066.77</td>
    <td align="right">0.102304E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.491681E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.491681E+09</td>
    <td align="right">0.231977E+09</td>
    <td align="right">0.926330E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.673334E+09</td>
    <td align="right">  2388492.79</td>
    <td align="right">0.670946E+09</td>
    <td align="right">0.471578E+09</td>
    <td align="right">0.718083E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.895292E+09</td>
    <td align="right"> 26597509.08</td>
    <td align="right">0.868695E+09</td>
    <td align="right">0.759302E+09</td>
    <td align="right">0.614527E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.911011E+09</td>
    <td align="right"> 60158607.51</td>
    <td align="right">0.850852E+09</td>
    <td align="right">0.843962E+09</td>
    <td align="right">0.461406E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.894729E+09</td>
    <td align="right"> 70150054.72</td>
    <td align="right">0.824579E+09</td>
    <td align="right">0.932164E+09</td>
    <td align="right">0.430868E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.724290E+09</td>
    <td align="right"> 19579460.37</td>
    <td align="right">0.704710E+09</td>
    <td align="right">0.766702E+09</td>
    <td align="right">0.423915E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.544454E+09</td>
    <td align="right">   160549.03</td>
    <td align="right">0.544293E+09</td>
    <td align="right">0.427486E+09</td>
    <td align="right">0.623973E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.385475E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.385475E+09</td>
    <td align="right">0.177986E+09</td>
    <td align="right">0.869620E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.234979E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.234979E+09</td>
    <td align="right"> 34740397.65</td>
    <td align="right">0.104184E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182242E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.182242E+09</td>
    <td align="right">  4348520.70</td>
    <td align="right">0.131517E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.645338E+10</td>
    <td align="right">0.179035E+09</td>
    <td align="right">0.627434E+10</td>
    <td align="right">0.473068E+10</td>
    <td align="right">0.972944E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.182242E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.182242E+09</td>
    <td align="right">  4348520.70</td>
    <td align="right">0.423915E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.911011E+09</td>
    <td align="right"> 70150054.72</td>
    <td align="right">0.868695E+09</td>
    <td align="right">0.932164E+09</td>
    <td align="right">0.131517E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.663026E+09</td>
    <td align="right">0.168099E+09</td>
    <td align="right">0.494928E+09</td>
    <td align="right">0.247574E+09</td>
    <td align="right">0.233953E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109885E+10</td>
    <td align="right">0.390005E+09</td>
    <td align="right">0.708849E+09</td>
    <td align="right">0.745847E+09</td>
    <td align="right">0.187232E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.181645E+10</td>
    <td align="right">0.657569E+09</td>
    <td align="right">0.115888E+10</td>
    <td align="right">0.155607E+10</td>
    <td align="right">0.174273E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.272498E+10</td>
    <td align="right">0.113226E+10</td>
    <td align="right">0.159271E+10</td>
    <td align="right">0.280512E+10</td>
    <td align="right">0.138414E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.299628E+10</td>
    <td align="right">0.104173E+10</td>
    <td align="right">0.195454E+10</td>
    <td align="right">0.322868E+10</td>
    <td align="right">0.122491E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.347262E+10</td>
    <td align="right">0.151096E+10</td>
    <td align="right">0.196167E+10</td>
    <td align="right">0.400737E+10</td>
    <td align="right">0.941377E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.334161E+10</td>
    <td align="right">0.149990E+10</td>
    <td align="right">0.184171E+10</td>
    <td align="right">0.402713E+10</td>
    <td align="right">0.856781E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.328434E+10</td>
    <td align="right">0.164301E+10</td>
    <td align="right">0.164133E+10</td>
    <td align="right">0.408679E+10</td>
    <td align="right">0.846498E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.234995E+10</td>
    <td align="right">0.108382E+10</td>
    <td align="right">0.126614E+10</td>
    <td align="right">0.259530E+10</td>
    <td align="right">0.118927E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.158275E+10</td>
    <td align="right">0.672519E+09</td>
    <td align="right">0.910234E+09</td>
    <td align="right">0.144195E+10</td>
    <td align="right">0.164875E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.750753E+09</td>
    <td align="right">0.211944E+09</td>
    <td align="right">0.538809E+09</td>
    <td align="right">0.400837E+09</td>
    <td align="right">0.194120E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.636312E+09</td>
    <td align="right">0.204847E+09</td>
    <td align="right">0.431465E+09</td>
    <td align="right">0.303350E+09</td>
    <td align="right">0.243059E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.247179E+11</td>
    <td align="right">0.102167E+11</td>
    <td align="right">0.145013E+11</td>
    <td align="right">0.254460E+11</td>
    <td align="right">0.184181E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.636312E+09</td>
    <td align="right">0.168099E+09</td>
    <td align="right">0.431465E+09</td>
    <td align="right">0.247574E+09</td>
    <td align="right">0.846498E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.347262E+10</td>
    <td align="right">0.164301E+10</td>
    <td align="right">0.196167E+10</td>
    <td align="right">0.408679E+10</td>
    <td align="right">0.243059E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 26215457.77</td>
    <td align="right">  6646464.26</td>
    <td align="right"> 19568993.51</td>
    <td align="right">  9788861.22</td>
    <td align="right"> 92502906.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 43447695.55</td>
    <td align="right"> 15420448.04</td>
    <td align="right"> 28027247.51</td>
    <td align="right"> 29490113.57</td>
    <td align="right"> 74029881.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 71820864.26</td>
    <td align="right"> 25999666.84</td>
    <td align="right"> 45821197.41</td>
    <td align="right"> 61525717.57</td>
    <td align="right"> 68905799.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.107743E+09</td>
    <td align="right"> 44768711.23</td>
    <td align="right"> 62974500.44</td>
    <td align="right">0.110912E+09</td>
    <td align="right"> 54727507.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.118470E+09</td>
    <td align="right"> 41189145.54</td>
    <td align="right"> 77280911.26</td>
    <td align="right">0.127659E+09</td>
    <td align="right"> 48431794.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.137304E+09</td>
    <td align="right"> 59741882.25</td>
    <td align="right"> 77562527.03</td>
    <td align="right">0.158448E+09</td>
    <td align="right"> 37221208.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.132124E+09</td>
    <td align="right"> 59304779.97</td>
    <td align="right"> 72819649.84</td>
    <td align="right">0.159229E+09</td>
    <td align="right"> 33876341.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.129860E+09</td>
    <td align="right"> 64963042.56</td>
    <td align="right"> 64896715.45</td>
    <td align="right">0.161588E+09</td>
    <td align="right"> 33469770.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 92915081.92</td>
    <td align="right"> 42853079.58</td>
    <td align="right"> 50062002.35</td>
    <td align="right">0.102616E+09</td>
    <td align="right"> 47022589.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 62580638.09</td>
    <td align="right"> 26590795.31</td>
    <td align="right"> 35989842.77</td>
    <td align="right"> 57013516.24</td>
    <td align="right"> 65190228.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 29684100.24</td>
    <td align="right">  8380085.62</td>
    <td align="right"> 21304014.63</td>
    <td align="right"> 15848714.91</td>
    <td align="right"> 76753321.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 25159213.77</td>
    <td align="right">  8099466.92</td>
    <td align="right"> 17059746.85</td>
    <td align="right"> 11994175.78</td>
    <td align="right"> 96103415.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.977325E+09</td>
    <td align="right">0.403958E+09</td>
    <td align="right">0.573367E+09</td>
    <td align="right">0.100611E+10</td>
    <td align="right">0.728235E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 25159213.77</td>
    <td align="right">  6646464.26</td>
    <td align="right"> 17059746.85</td>
    <td align="right">  9788861.22</td>
    <td align="right"> 33469770.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.137304E+09</td>
    <td align="right"> 64963042.56</td>
    <td align="right"> 77562527.03</td>
    <td align="right">0.161588E+09</td>
    <td align="right"> 96103415.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.947578E+09</td>
    <td align="right">0.562675E+09</td>
    <td align="right">0.384903E+09</td>
    <td align="right">0.864737E+09</td>
    <td align="right">0.116251E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131621E+10</td>
    <td align="right">0.814748E+09</td>
    <td align="right">0.501459E+09</td>
    <td align="right">0.136648E+10</td>
    <td align="right">0.970062E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156756E+10</td>
    <td align="right">0.835959E+09</td>
    <td align="right">0.731600E+09</td>
    <td align="right">0.170305E+10</td>
    <td align="right">0.943503E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160166E+10</td>
    <td align="right">0.695428E+09</td>
    <td align="right">0.906231E+09</td>
    <td align="right">0.184113E+10</td>
    <td align="right">0.773130E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151333E+10</td>
    <td align="right">0.450834E+09</td>
    <td align="right">0.106250E+10</td>
    <td align="right">0.175705E+10</td>
    <td align="right">0.671213E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.133989E+10</td>
    <td align="right">0.359740E+09</td>
    <td align="right">0.980149E+09</td>
    <td align="right">0.158716E+10</td>
    <td align="right">0.514650E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150991E+10</td>
    <td align="right">0.553007E+09</td>
    <td align="right">0.956908E+09</td>
    <td align="right">0.195961E+10</td>
    <td align="right">0.490111E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162221E+10</td>
    <td align="right">0.756459E+09</td>
    <td align="right">0.865751E+09</td>
    <td align="right">0.216969E+10</td>
    <td align="right">0.480778E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173936E+10</td>
    <td align="right">0.960528E+09</td>
    <td align="right">0.778832E+09</td>
    <td align="right">0.217635E+10</td>
    <td align="right">0.658271E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162808E+10</td>
    <td align="right">0.100522E+10</td>
    <td align="right">0.622864E+09</td>
    <td align="right">0.186201E+10</td>
    <td align="right">0.885692E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.931525E+09</td>
    <td align="right">0.533841E+09</td>
    <td align="right">0.397684E+09</td>
    <td align="right">0.901581E+09</td>
    <td align="right">0.989104E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100713E+10</td>
    <td align="right">0.651752E+09</td>
    <td align="right">0.355377E+09</td>
    <td align="right">0.100147E+10</td>
    <td align="right">0.122525E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.167244E+11</td>
    <td align="right">0.818019E+10</td>
    <td align="right">0.854426E+10</td>
    <td align="right">0.191903E+11</td>
    <td align="right">0.976427E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.931525E+09</td>
    <td align="right">0.359740E+09</td>
    <td align="right">0.355377E+09</td>
    <td align="right">0.864737E+09</td>
    <td align="right">0.480778E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173936E+10</td>
    <td align="right">0.100522E+10</td>
    <td align="right">0.106250E+10</td>
    <td align="right">0.217635E+10</td>
    <td align="right">0.122525E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.947578E+09</td>
    <td align="right">0.562675E+09</td>
    <td align="right">0.384903E+09</td>
    <td align="right">0.864737E+09</td>
    <td align="right">0.116251E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131621E+10</td>
    <td align="right">0.814748E+09</td>
    <td align="right">0.501459E+09</td>
    <td align="right">0.136648E+10</td>
    <td align="right">0.970062E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156756E+10</td>
    <td align="right">0.835959E+09</td>
    <td align="right">0.731600E+09</td>
    <td align="right">0.170305E+10</td>
    <td align="right">0.943503E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160166E+10</td>
    <td align="right">0.695428E+09</td>
    <td align="right">0.906231E+09</td>
    <td align="right">0.184113E+10</td>
    <td align="right">0.773130E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151333E+10</td>
    <td align="right">0.450834E+09</td>
    <td align="right">0.106250E+10</td>
    <td align="right">0.175705E+10</td>
    <td align="right">0.671213E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.133989E+10</td>
    <td align="right">0.359740E+09</td>
    <td align="right">0.980149E+09</td>
    <td align="right">0.158716E+10</td>
    <td align="right">0.514650E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150991E+10</td>
    <td align="right">0.553007E+09</td>
    <td align="right">0.956908E+09</td>
    <td align="right">0.195961E+10</td>
    <td align="right">0.490111E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162221E+10</td>
    <td align="right">0.756459E+09</td>
    <td align="right">0.865751E+09</td>
    <td align="right">0.216969E+10</td>
    <td align="right">0.480778E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173936E+10</td>
    <td align="right">0.960528E+09</td>
    <td align="right">0.778832E+09</td>
    <td align="right">0.217635E+10</td>
    <td align="right">0.658271E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162808E+10</td>
    <td align="right">0.100522E+10</td>
    <td align="right">0.622864E+09</td>
    <td align="right">0.186201E+10</td>
    <td align="right">0.885692E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.931525E+09</td>
    <td align="right">0.533841E+09</td>
    <td align="right">0.397684E+09</td>
    <td align="right">0.901581E+09</td>
    <td align="right">0.989104E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100713E+10</td>
    <td align="right">0.651752E+09</td>
    <td align="right">0.355377E+09</td>
    <td align="right">0.100147E+10</td>
    <td align="right">0.122525E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.167244E+11</td>
    <td align="right">0.818019E+10</td>
    <td align="right">0.854426E+10</td>
    <td align="right">0.191903E+11</td>
    <td align="right">0.976427E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.931525E+09</td>
    <td align="right">0.359740E+09</td>
    <td align="right">0.355377E+09</td>
    <td align="right">0.864737E+09</td>
    <td align="right">0.480778E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173936E+10</td>
    <td align="right">0.100522E+10</td>
    <td align="right">0.106250E+10</td>
    <td align="right">0.217635E+10</td>
    <td align="right">0.122525E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.947518E+09</td>
    <td align="right">0.562639E+09</td>
    <td align="right">0.384879E+09</td>
    <td align="right">0.864682E+09</td>
    <td align="right">0.116244E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131612E+10</td>
    <td align="right">0.814697E+09</td>
    <td align="right">0.501427E+09</td>
    <td align="right">0.136639E+10</td>
    <td align="right">0.970000E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156746E+10</td>
    <td align="right">0.835906E+09</td>
    <td align="right">0.731554E+09</td>
    <td align="right">0.170294E+10</td>
    <td align="right">0.943443E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.160156E+10</td>
    <td align="right">0.695384E+09</td>
    <td align="right">0.906174E+09</td>
    <td align="right">0.184102E+10</td>
    <td align="right">0.773081E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151324E+10</td>
    <td align="right">0.450805E+09</td>
    <td align="right">0.106243E+10</td>
    <td align="right">0.175694E+10</td>
    <td align="right">0.671170E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.133981E+10</td>
    <td align="right">0.359718E+09</td>
    <td align="right">0.980087E+09</td>
    <td align="right">0.158706E+10</td>
    <td align="right">0.514617E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150982E+10</td>
    <td align="right">0.552972E+09</td>
    <td align="right">0.956847E+09</td>
    <td align="right">0.195949E+10</td>
    <td align="right">0.490080E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162211E+10</td>
    <td align="right">0.756411E+09</td>
    <td align="right">0.865696E+09</td>
    <td align="right">0.216956E+10</td>
    <td align="right">0.480748E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173925E+10</td>
    <td align="right">0.960467E+09</td>
    <td align="right">0.778782E+09</td>
    <td align="right">0.217621E+10</td>
    <td align="right">0.658230E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162798E+10</td>
    <td align="right">0.100515E+10</td>
    <td align="right">0.622825E+09</td>
    <td align="right">0.186189E+10</td>
    <td align="right">0.885636E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.931466E+09</td>
    <td align="right">0.533807E+09</td>
    <td align="right">0.397659E+09</td>
    <td align="right">0.901524E+09</td>
    <td align="right">0.989041E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100707E+10</td>
    <td align="right">0.651711E+09</td>
    <td align="right">0.355355E+09</td>
    <td align="right">0.100141E+10</td>
    <td align="right">0.122517E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.167234E+11</td>
    <td align="right">0.817967E+10</td>
    <td align="right">0.854372E+10</td>
    <td align="right">0.191891E+11</td>
    <td align="right">0.976366E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.931466E+09</td>
    <td align="right">0.359718E+09</td>
    <td align="right">0.355355E+09</td>
    <td align="right">0.864682E+09</td>
    <td align="right">0.480748E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173925E+10</td>
    <td align="right">0.100515E+10</td>
    <td align="right">0.106243E+10</td>
    <td align="right">0.217621E+10</td>
    <td align="right">0.122517E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.699333E+09</td>
    <td align="right">0.206220E+09</td>
    <td align="right">0.493113E+09</td>
    <td align="right">0.316118E+09</td>
    <td align="right">0.236278E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113251E+10</td>
    <td align="right">0.425627E+09</td>
    <td align="right">0.706881E+09</td>
    <td align="right">0.832575E+09</td>
    <td align="right">0.190614E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175696E+10</td>
    <td align="right">0.593020E+09</td>
    <td align="right">0.116394E+10</td>
    <td align="right">0.152488E+10</td>
    <td align="right">0.178751E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.258680E+10</td>
    <td align="right">0.989031E+09</td>
    <td align="right">0.159777E+10</td>
    <td align="right">0.266840E+10</td>
    <td align="right">0.145214E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.343957E+10</td>
    <td align="right">0.139731E+10</td>
    <td align="right">0.204226E+10</td>
    <td align="right">0.384438E+10</td>
    <td align="right">0.130147E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.320122E+10</td>
    <td align="right">0.124292E+10</td>
    <td align="right">0.195829E+10</td>
    <td align="right">0.365612E+10</td>
    <td align="right">0.993051E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.408649E+10</td>
    <td align="right">0.214806E+10</td>
    <td align="right">0.193843E+10</td>
    <td align="right">0.509766E+10</td>
    <td align="right">0.958874E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.338050E+10</td>
    <td align="right">0.172618E+10</td>
    <td align="right">0.165433E+10</td>
    <td align="right">0.427791E+10</td>
    <td align="right">0.932935E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266410E+10</td>
    <td align="right">0.127829E+10</td>
    <td align="right">0.138581E+10</td>
    <td align="right">0.309088E+10</td>
    <td align="right">0.127029E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156724E+10</td>
    <td align="right">0.638572E+09</td>
    <td align="right">0.928664E+09</td>
    <td align="right">0.145543E+10</td>
    <td align="right">0.170089E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.755297E+09</td>
    <td align="right">0.213025E+09</td>
    <td align="right">0.542273E+09</td>
    <td align="right">0.425425E+09</td>
    <td align="right">0.195507E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.656139E+09</td>
    <td align="right">0.224842E+09</td>
    <td align="right">0.431298E+09</td>
    <td align="right">0.365988E+09</td>
    <td align="right">0.246043E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.259262E+11</td>
    <td align="right">0.110831E+11</td>
    <td align="right">0.148431E+11</td>
    <td align="right">0.275558E+11</td>
    <td align="right">0.190816E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.656139E+09</td>
    <td align="right">0.206220E+09</td>
    <td align="right">0.431298E+09</td>
    <td align="right">0.316118E+09</td>
    <td align="right">0.932935E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.408649E+10</td>
    <td align="right">0.214806E+10</td>
    <td align="right">0.204226E+10</td>
    <td align="right">0.509766E+10</td>
    <td align="right">0.246043E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 27650915.06</td>
    <td align="right">  8153722.29</td>
    <td align="right"> 19497192.77</td>
    <td align="right"> 12498967.64</td>
    <td align="right"> 93422227.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 44778247.18</td>
    <td align="right"> 16828866.23</td>
    <td align="right"> 27949380.95</td>
    <td align="right"> 32919101.08</td>
    <td align="right"> 75367130.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 69468548.27</td>
    <td align="right"> 23447401.83</td>
    <td align="right"> 46021146.44</td>
    <td align="right"> 60292177.01</td>
    <td align="right"> 70676364.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.102280E+09</td>
    <td align="right"> 39105269.61</td>
    <td align="right"> 63174340.74</td>
    <td align="right">0.105506E+09</td>
    <td align="right"> 57416438.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.135997E+09</td>
    <td align="right"> 55248024.25</td>
    <td align="right"> 80749036.80</td>
    <td align="right">0.152003E+09</td>
    <td align="right"> 51458857.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126573E+09</td>
    <td align="right"> 49143820.67</td>
    <td align="right"> 77429023.39</td>
    <td align="right">0.144559E+09</td>
    <td align="right"> 39264352.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.161576E+09</td>
    <td align="right"> 84932032.48</td>
    <td align="right"> 76643484.53</td>
    <td align="right">0.201556E+09</td>
    <td align="right"> 37913007.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133662E+09</td>
    <td align="right"> 68251229.16</td>
    <td align="right"> 65410395.83</td>
    <td align="right">0.169144E+09</td>
    <td align="right"> 36887376.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.105336E+09</td>
    <td align="right"> 50542232.62</td>
    <td align="right"> 54793546.51</td>
    <td align="right">0.122210E+09</td>
    <td align="right"> 50225928.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 61966936.11</td>
    <td align="right"> 25248478.46</td>
    <td align="right"> 36718457.65</td>
    <td align="right"> 57546316.84</td>
    <td align="right"> 67251810.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 29863697.12</td>
    <td align="right">  8422773.34</td>
    <td align="right"> 21440923.78</td>
    <td align="right"> 16820842.66</td>
    <td align="right"> 77301654.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 25943078.99</td>
    <td align="right">  8890003.39</td>
    <td align="right"> 17053075.60</td>
    <td align="right"> 14470784.82</td>
    <td align="right"> 97283299.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102509E+10</td>
    <td align="right">0.438214E+09</td>
    <td align="right">0.586880E+09</td>
    <td align="right">0.108953E+10</td>
    <td align="right">0.754468E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 25943078.99</td>
    <td align="right">  8153722.29</td>
    <td align="right"> 17053075.60</td>
    <td align="right"> 12498967.64</td>
    <td align="right"> 36887376.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.161576E+09</td>
    <td align="right"> 84932032.48</td>
    <td align="right"> 80749036.80</td>
    <td align="right">0.201556E+09</td>
    <td align="right"> 97283299.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.643410E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.643410E+09</td>
    <td align="right"> 25947260.21</td>
    <td align="right">0.389439E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.904276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.904276E+09</td>
    <td align="right">0.190036E+09</td>
    <td align="right">0.314506E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.147506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.147506E+10</td>
    <td align="right">0.627960E+09</td>
    <td align="right">0.291557E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202002E+10</td>
    <td align="right">  7165624.79</td>
    <td align="right">0.201285E+10</td>
    <td align="right">0.131394E+10</td>
    <td align="right">0.228330E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.268590E+10</td>
    <td align="right"> 79794157.67</td>
    <td align="right">0.260611E+10</td>
    <td align="right">0.218000E+10</td>
    <td align="right">0.192723E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.273305E+10</td>
    <td align="right">0.180480E+09</td>
    <td align="right">0.255258E+10</td>
    <td align="right">0.245697E+10</td>
    <td align="right">0.143544E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.268421E+10</td>
    <td align="right">0.210454E+09</td>
    <td align="right">0.247375E+10</td>
    <td align="right">0.273687E+10</td>
    <td align="right">0.133388E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217288E+10</td>
    <td align="right"> 58739581.33</td>
    <td align="right">0.211414E+10</td>
    <td align="right">0.225309E+10</td>
    <td align="right">0.130879E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163337E+10</td>
    <td align="right">   481656.94</td>
    <td align="right">0.163289E+10</td>
    <td align="right">0.124441E+10</td>
    <td align="right">0.191368E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115644E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115644E+10</td>
    <td align="right">0.513177E+09</td>
    <td align="right">0.262796E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.704943E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.704943E+09</td>
    <td align="right"> 99980166.67</td>
    <td align="right">0.310889E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.546732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.546732E+09</td>
    <td align="right"> 11893173.35</td>
    <td align="right">0.395628E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.193603E+11</td>
    <td align="right">0.537115E+09</td>
    <td align="right">0.188232E+11</td>
    <td align="right">0.136543E+11</td>
    <td align="right">0.298505E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.546732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.546732E+09</td>
    <td align="right"> 11893173.35</td>
    <td align="right">0.130879E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273305E+10</td>
    <td align="right">0.210454E+09</td>
    <td align="right">0.260611E+10</td>
    <td align="right">0.273687E+10</td>
    <td align="right">0.395628E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.689252E+09</td>
    <td align="right">0.174748E+09</td>
    <td align="right">0.514504E+09</td>
    <td align="right">0.248344E+09</td>
    <td align="right">0.246236E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114232E+10</td>
    <td align="right">0.405433E+09</td>
    <td align="right">0.736886E+09</td>
    <td align="right">0.746660E+09</td>
    <td align="right">0.198425E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188830E+10</td>
    <td align="right">0.683582E+09</td>
    <td align="right">0.120472E+10</td>
    <td align="right">0.155855E+10</td>
    <td align="right">0.187018E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.283277E+10</td>
    <td align="right">0.117706E+10</td>
    <td align="right">0.165571E+10</td>
    <td align="right">0.285453E+10</td>
    <td align="right">0.147153E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.311479E+10</td>
    <td align="right">0.108294E+10</td>
    <td align="right">0.203185E+10</td>
    <td align="right">0.329796E+10</td>
    <td align="right">0.129786E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.360998E+10</td>
    <td align="right">0.157073E+10</td>
    <td align="right">0.203925E+10</td>
    <td align="right">0.411990E+10</td>
    <td align="right">0.981975E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.347379E+10</td>
    <td align="right">0.155924E+10</td>
    <td align="right">0.191455E+10</td>
    <td align="right">0.414414E+10</td>
    <td align="right">0.894723E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.341425E+10</td>
    <td align="right">0.170800E+10</td>
    <td align="right">0.170625E+10</td>
    <td align="right">0.421449E+10</td>
    <td align="right">0.874933E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.244291E+10</td>
    <td align="right">0.112669E+10</td>
    <td align="right">0.131622E+10</td>
    <td align="right">0.266954E+10</td>
    <td align="right">0.123333E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.164536E+10</td>
    <td align="right">0.699123E+09</td>
    <td align="right">0.946237E+09</td>
    <td align="right">0.147838E+10</td>
    <td align="right">0.169474E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.780449E+09</td>
    <td align="right">0.220329E+09</td>
    <td align="right">0.560121E+09</td>
    <td align="right">0.408335E+09</td>
    <td align="right">0.200180E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.661482E+09</td>
    <td align="right">0.212951E+09</td>
    <td align="right">0.448531E+09</td>
    <td align="right">0.308872E+09</td>
    <td align="right">0.253094E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256957E+11</td>
    <td align="right">0.106208E+11</td>
    <td align="right">0.150748E+11</td>
    <td align="right">0.260497E+11</td>
    <td align="right">0.192986E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.661482E+09</td>
    <td align="right">0.174748E+09</td>
    <td align="right">0.448531E+09</td>
    <td align="right">0.248344E+09</td>
    <td align="right">0.874933E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.360998E+10</td>
    <td align="right">0.170800E+10</td>
    <td align="right">0.203925E+10</td>
    <td align="right">0.421449E+10</td>
    <td align="right">0.253094E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.284278E+10</td>
    <td align="right">0.168806E+10</td>
    <td align="right">0.115473E+10</td>
    <td align="right">0.253306E+10</td>
    <td align="right">0.353759E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.394869E+10</td>
    <td align="right">0.244429E+10</td>
    <td align="right">0.150440E+10</td>
    <td align="right">0.401811E+10</td>
    <td align="right">0.292989E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.470276E+10</td>
    <td align="right">0.250793E+10</td>
    <td align="right">0.219483E+10</td>
    <td align="right">0.499460E+10</td>
    <td align="right">0.289325E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.480505E+10</td>
    <td align="right">0.208633E+10</td>
    <td align="right">0.271872E+10</td>
    <td align="right">0.539876E+10</td>
    <td align="right">0.239608E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.454006E+10</td>
    <td align="right">0.135253E+10</td>
    <td align="right">0.318753E+10</td>
    <td align="right">0.514737E+10</td>
    <td align="right">0.208908E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.401972E+10</td>
    <td align="right">0.107924E+10</td>
    <td align="right">0.294047E+10</td>
    <td align="right">0.465946E+10</td>
    <td align="right">0.159663E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.452980E+10</td>
    <td align="right">0.165905E+10</td>
    <td align="right">0.287075E+10</td>
    <td align="right">0.580662E+10</td>
    <td align="right">0.149019E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.486670E+10</td>
    <td align="right">0.226942E+10</td>
    <td align="right">0.259728E+10</td>
    <td align="right">0.645180E+10</td>
    <td align="right">0.144137E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.521816E+10</td>
    <td align="right">0.288164E+10</td>
    <td align="right">0.233652E+10</td>
    <td align="right">0.647683E+10</td>
    <td align="right">0.195354E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.488433E+10</td>
    <td align="right">0.301571E+10</td>
    <td align="right">0.186862E+10</td>
    <td align="right">0.553259E+10</td>
    <td align="right">0.260215E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.279463E+10</td>
    <td align="right">0.160156E+10</td>
    <td align="right">0.119307E+10</td>
    <td align="right">0.266001E+10</td>
    <td align="right">0.294642E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.302144E+10</td>
    <td align="right">0.195530E+10</td>
    <td align="right">0.106615E+10</td>
    <td align="right">0.296015E+10</td>
    <td align="right">0.368709E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.501741E+11</td>
    <td align="right">0.245411E+11</td>
    <td align="right">0.256331E+11</td>
    <td align="right">0.566394E+11</td>
    <td align="right">0.295633E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.279463E+10</td>
    <td align="right">0.107924E+10</td>
    <td align="right">0.106615E+10</td>
    <td align="right">0.253306E+10</td>
    <td align="right">0.144137E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.521816E+10</td>
    <td align="right">0.301571E+10</td>
    <td align="right">0.318753E+10</td>
    <td align="right">0.647683E+10</td>
    <td align="right">0.368709E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.726993E+09</td>
    <td align="right">0.214377E+09</td>
    <td align="right">0.512616E+09</td>
    <td align="right">0.316290E+09</td>
    <td align="right">0.248498E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117730E+10</td>
    <td align="right">0.442463E+09</td>
    <td align="right">0.734839E+09</td>
    <td align="right">0.837175E+09</td>
    <td align="right">0.201315E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182646E+10</td>
    <td align="right">0.616478E+09</td>
    <td align="right">0.120998E+10</td>
    <td align="right">0.153365E+10</td>
    <td align="right">0.191276E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.268912E+10</td>
    <td align="right">0.102815E+10</td>
    <td align="right">0.166096E+10</td>
    <td align="right">0.271102E+10</td>
    <td align="right">0.155135E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.357561E+10</td>
    <td align="right">0.145258E+10</td>
    <td align="right">0.212303E+10</td>
    <td align="right">0.394307E+10</td>
    <td align="right">0.136521E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.332783E+10</td>
    <td align="right">0.129209E+10</td>
    <td align="right">0.203574E+10</td>
    <td align="right">0.375699E+10</td>
    <td align="right">0.103924E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.424812E+10</td>
    <td align="right">0.223303E+10</td>
    <td align="right">0.201509E+10</td>
    <td align="right">0.526552E+10</td>
    <td align="right">0.983269E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.351421E+10</td>
    <td align="right">0.179446E+10</td>
    <td align="right">0.171975E+10</td>
    <td align="right">0.441926E+10</td>
    <td align="right">0.958622E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.276947E+10</td>
    <td align="right">0.132885E+10</td>
    <td align="right">0.144062E+10</td>
    <td align="right">0.319246E+10</td>
    <td align="right">0.130458E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.162922E+10</td>
    <td align="right">0.663831E+09</td>
    <td align="right">0.965393E+09</td>
    <td align="right">0.149831E+10</td>
    <td align="right">0.174593E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.785171E+09</td>
    <td align="right">0.221451E+09</td>
    <td align="right">0.563720E+09</td>
    <td align="right">0.435799E+09</td>
    <td align="right">0.201012E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.682091E+09</td>
    <td align="right">0.233735E+09</td>
    <td align="right">0.448356E+09</td>
    <td align="right">0.372871E+09</td>
    <td align="right">0.255750E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.269516E+11</td>
    <td align="right">0.115215E+11</td>
    <td align="right">0.154301E+11</td>
    <td align="right">0.282824E+11</td>
    <td align="right">0.199267E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.682091E+09</td>
    <td align="right">0.214377E+09</td>
    <td align="right">0.448356E+09</td>
    <td align="right">0.316290E+09</td>
    <td align="right">0.958622E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.424812E+10</td>
    <td align="right">0.223303E+10</td>
    <td align="right">0.212303E+10</td>
    <td align="right">0.526552E+10</td>
    <td align="right">0.255750E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
