    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.89</td>
    <td align="right">     1383.33</td>
    <td align="right">      240.22</td>
    <td align="right">        0.00</td>
    <td align="right">      240.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       86.62</td>
    <td align="right">     1226.02</td>
    <td align="right">      373.79</td>
    <td align="right">        0.00</td>
    <td align="right">      373.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      249.31</td>
    <td align="right">     1021.07</td>
    <td align="right">      550.72</td>
    <td align="right">        0.00</td>
    <td align="right">      550.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      520.74</td>
    <td align="right">      833.78</td>
    <td align="right">      779.33</td>
    <td align="right">        2.76</td>
    <td align="right">      776.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      823.66</td>
    <td align="right">      687.85</td>
    <td align="right">     1002.80</td>
    <td align="right">       29.79</td>
    <td align="right">      973.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      952.30</td>
    <td align="right">      534.00</td>
    <td align="right">     1054.42</td>
    <td align="right">       69.63</td>
    <td align="right">      984.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1023.35</td>
    <td align="right">      481.14</td>
    <td align="right">     1002.17</td>
    <td align="right">       78.57</td>
    <td align="right">      923.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      844.18</td>
    <td align="right">      470.27</td>
    <td align="right">      811.26</td>
    <td align="right">       21.93</td>
    <td align="right">      789.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      489.41</td>
    <td align="right">      699.28</td>
    <td align="right">      630.16</td>
    <td align="right">        0.19</td>
    <td align="right">      629.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      208.28</td>
    <td align="right">      908.97</td>
    <td align="right">      431.76</td>
    <td align="right">        0.00</td>
    <td align="right">      431.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       46.47</td>
    <td align="right">     1113.43</td>
    <td align="right">      271.97</td>
    <td align="right">        0.00</td>
    <td align="right">      271.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.72</td>
    <td align="right">     1390.05</td>
    <td align="right">      204.13</td>
    <td align="right">        0.00</td>
    <td align="right">      204.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      440.77</td>
    <td align="right">      894.16</td>
    <td align="right">      613.91</td>
    <td align="right">       17.03</td>
    <td align="right">      596.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.72</td>
    <td align="right">      470.27</td>
    <td align="right">      204.13</td>
    <td align="right">        0.00</td>
    <td align="right">      204.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1023.35</td>
    <td align="right">     1390.05</td>
    <td align="right">     1054.42</td>
    <td align="right">       78.57</td>
    <td align="right">      984.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       97.42</td>
    <td align="right">      875.41</td>
    <td align="right">      257.34</td>
    <td align="right">       65.24</td>
    <td align="right">      192.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      320.31</td>
    <td align="right">      773.55</td>
    <td align="right">      472.19</td>
    <td align="right">      167.59</td>
    <td align="right">      304.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      596.81</td>
    <td align="right">      655.38</td>
    <td align="right">      705.01</td>
    <td align="right">      255.22</td>
    <td align="right">      449.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1113.72</td>
    <td align="right">      539.78</td>
    <td align="right">     1092.89</td>
    <td align="right">      454.11</td>
    <td align="right">      638.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1239.34</td>
    <td align="right">      464.61</td>
    <td align="right">     1162.93</td>
    <td align="right">      404.32</td>
    <td align="right">      758.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1593.39</td>
    <td align="right">      366.12</td>
    <td align="right">     1392.74</td>
    <td align="right">      605.99</td>
    <td align="right">      786.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1550.69</td>
    <td align="right">      323.72</td>
    <td align="right">     1296.96</td>
    <td align="right">      582.15</td>
    <td align="right">      714.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1577.30</td>
    <td align="right">      315.49</td>
    <td align="right">     1274.74</td>
    <td align="right">      637.70</td>
    <td align="right">      637.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1038.64</td>
    <td align="right">      452.43</td>
    <td align="right">      942.48</td>
    <td align="right">      434.68</td>
    <td align="right">      507.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      566.72</td>
    <td align="right">      588.24</td>
    <td align="right">      614.31</td>
    <td align="right">      261.02</td>
    <td align="right">      353.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      167.79</td>
    <td align="right">      716.64</td>
    <td align="right">      301.10</td>
    <td align="right">       85.00</td>
    <td align="right">      216.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      121.65</td>
    <td align="right">      889.40</td>
    <td align="right">      246.97</td>
    <td align="right">       79.51</td>
    <td align="right">      167.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      834.58</td>
    <td align="right">      579.15</td>
    <td align="right">      814.80</td>
    <td align="right">      336.78</td>
    <td align="right">      478.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       97.42</td>
    <td align="right">      315.49</td>
    <td align="right">      246.97</td>
    <td align="right">       65.24</td>
    <td align="right">      167.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1593.39</td>
    <td align="right">      889.40</td>
    <td align="right">     1392.74</td>
    <td align="right">      637.70</td>
    <td align="right">      786.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      958.43</td>
    <td align="right">     1255.72</td>
    <td align="right">     1061.37</td>
    <td align="right">      630.25</td>
    <td align="right">      431.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1678.56</td>
    <td align="right">     1144.02</td>
    <td align="right">     1632.23</td>
    <td align="right">     1010.37</td>
    <td align="right">      621.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1878.74</td>
    <td align="right">     1015.86</td>
    <td align="right">     1755.81</td>
    <td align="right">      936.35</td>
    <td align="right">      819.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2092.76</td>
    <td align="right">      879.04</td>
    <td align="right">     1853.80</td>
    <td align="right">      804.91</td>
    <td align="right">     1048.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1926.43</td>
    <td align="right">      746.42</td>
    <td align="right">     1695.06</td>
    <td align="right">      504.98</td>
    <td align="right">     1190.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1797.44</td>
    <td align="right">      593.34</td>
    <td align="right">     1550.82</td>
    <td align="right">      416.37</td>
    <td align="right">     1134.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2165.91</td>
    <td align="right">      537.62</td>
    <td align="right">     1691.23</td>
    <td align="right">      619.42</td>
    <td align="right">     1071.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2407.58</td>
    <td align="right">      518.51</td>
    <td align="right">     1817.02</td>
    <td align="right">      847.31</td>
    <td align="right">      969.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2505.39</td>
    <td align="right">      717.83</td>
    <td align="right">     2013.18</td>
    <td align="right">     1111.74</td>
    <td align="right">      901.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2081.33</td>
    <td align="right">      906.74</td>
    <td align="right">     1823.60</td>
    <td align="right">     1125.94</td>
    <td align="right">      697.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1044.11</td>
    <td align="right">     1058.92</td>
    <td align="right">     1078.17</td>
    <td align="right">      617.88</td>
    <td align="right">      460.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1118.97</td>
    <td align="right">     1296.72</td>
    <td align="right">     1128.08</td>
    <td align="right">      730.02</td>
    <td align="right">      398.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1805.07</td>
    <td align="right">      887.98</td>
    <td align="right">     1591.01</td>
    <td align="right">      778.19</td>
    <td align="right">      812.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      958.43</td>
    <td align="right">      518.51</td>
    <td align="right">     1061.37</td>
    <td align="right">      416.37</td>
    <td align="right">      398.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2505.39</td>
    <td align="right">     1296.72</td>
    <td align="right">     2013.18</td>
    <td align="right">     1125.94</td>
    <td align="right">     1190.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      121.43</td>
    <td align="right">      882.60</td>
    <td align="right">      271.43</td>
    <td align="right">       80.04</td>
    <td align="right">      191.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      353.53</td>
    <td align="right">      785.26</td>
    <td align="right">      486.65</td>
    <td align="right">      182.90</td>
    <td align="right">      303.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      582.27</td>
    <td align="right">      670.22</td>
    <td align="right">      681.92</td>
    <td align="right">      230.17</td>
    <td align="right">      451.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1053.71</td>
    <td align="right">      567.58</td>
    <td align="right">     1037.47</td>
    <td align="right">      396.66</td>
    <td align="right">      640.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1475.51</td>
    <td align="right">      487.23</td>
    <td align="right">     1334.98</td>
    <td align="right">      542.33</td>
    <td align="right">      792.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1449.05</td>
    <td align="right">      385.87</td>
    <td align="right">     1283.89</td>
    <td align="right">      498.49</td>
    <td align="right">      785.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1963.78</td>
    <td align="right">      354.41</td>
    <td align="right">     1586.07</td>
    <td align="right">      833.72</td>
    <td align="right">      752.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1649.18</td>
    <td align="right">      344.65</td>
    <td align="right">     1312.06</td>
    <td align="right">      669.97</td>
    <td align="right">      642.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1236.20</td>
    <td align="right">      478.43</td>
    <td align="right">     1068.47</td>
    <td align="right">      512.67</td>
    <td align="right">      555.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      570.08</td>
    <td align="right">      605.36</td>
    <td align="right">      608.28</td>
    <td align="right">      247.85</td>
    <td align="right">      360.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      175.76</td>
    <td align="right">      720.79</td>
    <td align="right">      302.92</td>
    <td align="right">       85.44</td>
    <td align="right">      217.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      142.94</td>
    <td align="right">      898.86</td>
    <td align="right">      254.66</td>
    <td align="right">       87.27</td>
    <td align="right">      167.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      901.37</td>
    <td align="right">      597.56</td>
    <td align="right">      854.63</td>
    <td align="right">      365.34</td>
    <td align="right">      489.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      121.43</td>
    <td align="right">      344.65</td>
    <td align="right">      254.66</td>
    <td align="right">       80.04</td>
    <td align="right">      167.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1963.78</td>
    <td align="right">      898.86</td>
    <td align="right">     1586.07</td>
    <td align="right">      833.72</td>
    <td align="right">      792.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.21</td>
    <td align="right">     1434.40</td>
    <td align="right">      240.22</td>
    <td align="right">        0.00</td>
    <td align="right">      240.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       87.34</td>
    <td align="right">     1268.62</td>
    <td align="right">      373.78</td>
    <td align="right">        0.00</td>
    <td align="right">      373.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      259.83</td>
    <td align="right">     1037.53</td>
    <td align="right">      550.71</td>
    <td align="right">        0.00</td>
    <td align="right">      550.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      545.80</td>
    <td align="right">      831.10</td>
    <td align="right">      779.31</td>
    <td align="right">        2.76</td>
    <td align="right">      776.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      850.46</td>
    <td align="right">      688.30</td>
    <td align="right">     1002.78</td>
    <td align="right">       29.79</td>
    <td align="right">      972.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      976.80</td>
    <td align="right">      534.02</td>
    <td align="right">     1054.40</td>
    <td align="right">       69.63</td>
    <td align="right">      984.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1044.08</td>
    <td align="right">      482.59</td>
    <td align="right">     1002.15</td>
    <td align="right">       78.57</td>
    <td align="right">      923.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      858.75</td>
    <td align="right">      474.81</td>
    <td align="right">      811.25</td>
    <td align="right">       21.93</td>
    <td align="right">      789.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      494.77</td>
    <td align="right">      722.18</td>
    <td align="right">      630.15</td>
    <td align="right">        0.19</td>
    <td align="right">      629.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      199.36</td>
    <td align="right">      974.02</td>
    <td align="right">      431.75</td>
    <td align="right">        0.00</td>
    <td align="right">      431.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       40.21</td>
    <td align="right">     1205.81</td>
    <td align="right">      271.96</td>
    <td align="right">        0.00</td>
    <td align="right">      271.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.87</td>
    <td align="right">     1473.06</td>
    <td align="right">      204.12</td>
    <td align="right">        0.00</td>
    <td align="right">      204.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      450.02</td>
    <td align="right">      925.54</td>
    <td align="right">      613.90</td>
    <td align="right">       17.03</td>
    <td align="right">      596.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.87</td>
    <td align="right">      474.81</td>
    <td align="right">      204.12</td>
    <td align="right">        0.00</td>
    <td align="right">      204.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1044.08</td>
    <td align="right">     1473.06</td>
    <td align="right">     1054.40</td>
    <td align="right">       78.57</td>
    <td align="right">      984.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       96.09</td>
    <td align="right">      908.02</td>
    <td align="right">      257.33</td>
    <td align="right">       65.24</td>
    <td align="right">      192.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      320.49</td>
    <td align="right">      804.54</td>
    <td align="right">      472.18</td>
    <td align="right">      167.59</td>
    <td align="right">      304.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      603.94</td>
    <td align="right">      676.39</td>
    <td align="right">      705.00</td>
    <td align="right">      255.22</td>
    <td align="right">      449.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1125.01</td>
    <td align="right">      555.12</td>
    <td align="right">     1092.87</td>
    <td align="right">      454.10</td>
    <td align="right">      638.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1253.11</td>
    <td align="right">      475.41</td>
    <td align="right">     1162.91</td>
    <td align="right">      404.32</td>
    <td align="right">      758.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1607.18</td>
    <td align="right">      377.55</td>
    <td align="right">     1392.72</td>
    <td align="right">      605.98</td>
    <td align="right">      786.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1563.01</td>
    <td align="right">      332.53</td>
    <td align="right">     1296.95</td>
    <td align="right">      582.14</td>
    <td align="right">      714.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1586.16</td>
    <td align="right">      328.54</td>
    <td align="right">     1274.72</td>
    <td align="right">      637.68</td>
    <td align="right">      637.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1040.86</td>
    <td align="right">      476.96</td>
    <td align="right">      942.47</td>
    <td align="right">      434.67</td>
    <td align="right">      507.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      559.65</td>
    <td align="right">      639.91</td>
    <td align="right">      614.30</td>
    <td align="right">      261.02</td>
    <td align="right">      353.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      160.76</td>
    <td align="right">      778.53</td>
    <td align="right">      301.09</td>
    <td align="right">       85.00</td>
    <td align="right">      216.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      117.74</td>
    <td align="right">      943.36</td>
    <td align="right">      246.97</td>
    <td align="right">       79.51</td>
    <td align="right">      167.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      838.79</td>
    <td align="right">      607.13</td>
    <td align="right">      814.79</td>
    <td align="right">      336.78</td>
    <td align="right">      478.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       96.09</td>
    <td align="right">      328.54</td>
    <td align="right">      246.97</td>
    <td align="right">       65.24</td>
    <td align="right">      167.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1607.18</td>
    <td align="right">      943.36</td>
    <td align="right">     1392.72</td>
    <td align="right">      637.68</td>
    <td align="right">      786.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      968.55</td>
    <td align="right">     1302.07</td>
    <td align="right">     1061.33</td>
    <td align="right">      630.22</td>
    <td align="right">      431.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1694.51</td>
    <td align="right">     1202.93</td>
    <td align="right">     1632.17</td>
    <td align="right">     1010.33</td>
    <td align="right">      621.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1907.49</td>
    <td align="right">     1056.77</td>
    <td align="right">     1755.74</td>
    <td align="right">      936.31</td>
    <td align="right">      819.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2130.89</td>
    <td align="right">      894.81</td>
    <td align="right">     1853.73</td>
    <td align="right">      804.88</td>
    <td align="right">     1048.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1967.99</td>
    <td align="right">      751.79</td>
    <td align="right">     1695.00</td>
    <td align="right">      504.96</td>
    <td align="right">     1190.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1836.95</td>
    <td align="right">      595.65</td>
    <td align="right">     1550.77</td>
    <td align="right">      416.36</td>
    <td align="right">     1134.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2194.86</td>
    <td align="right">      548.95</td>
    <td align="right">     1691.18</td>
    <td align="right">      619.39</td>
    <td align="right">     1071.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2430.16</td>
    <td align="right">      538.49</td>
    <td align="right">     1816.95</td>
    <td align="right">      847.27</td>
    <td align="right">      969.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2518.87</td>
    <td align="right">      761.87</td>
    <td align="right">     2013.11</td>
    <td align="right">     1111.70</td>
    <td align="right">      901.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2085.54</td>
    <td align="right">      992.02</td>
    <td align="right">     1823.53</td>
    <td align="right">     1125.89</td>
    <td align="right">      697.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1043.47</td>
    <td align="right">     1144.77</td>
    <td align="right">     1078.13</td>
    <td align="right">      617.86</td>
    <td align="right">      460.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1121.70</td>
    <td align="right">     1372.34</td>
    <td align="right">     1128.03</td>
    <td align="right">      729.99</td>
    <td align="right">      398.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1825.53</td>
    <td align="right">      928.85</td>
    <td align="right">     1590.95</td>
    <td align="right">      778.16</td>
    <td align="right">      812.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      968.55</td>
    <td align="right">      538.49</td>
    <td align="right">     1061.33</td>
    <td align="right">      416.36</td>
    <td align="right">      398.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2518.87</td>
    <td align="right">     1372.34</td>
    <td align="right">     2013.11</td>
    <td align="right">     1125.89</td>
    <td align="right">     1190.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      122.69</td>
    <td align="right">      917.04</td>
    <td align="right">      271.42</td>
    <td align="right">       80.04</td>
    <td align="right">      191.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      357.76</td>
    <td align="right">      819.08</td>
    <td align="right">      486.64</td>
    <td align="right">      182.89</td>
    <td align="right">      303.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      591.84</td>
    <td align="right">      693.77</td>
    <td align="right">      681.91</td>
    <td align="right">      230.16</td>
    <td align="right">      451.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1070.18</td>
    <td align="right">      582.39</td>
    <td align="right">     1037.45</td>
    <td align="right">      396.66</td>
    <td align="right">      640.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1492.08</td>
    <td align="right">      505.12</td>
    <td align="right">     1334.96</td>
    <td align="right">      542.32</td>
    <td align="right">      792.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1466.31</td>
    <td align="right">      398.27</td>
    <td align="right">     1283.87</td>
    <td align="right">      498.48</td>
    <td align="right">      785.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1978.50</td>
    <td align="right">      372.16</td>
    <td align="right">     1586.04</td>
    <td align="right">      833.70</td>
    <td align="right">      752.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1660.34</td>
    <td align="right">      362.09</td>
    <td align="right">     1312.04</td>
    <td align="right">      669.96</td>
    <td align="right">      642.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1239.62</td>
    <td align="right">      509.46</td>
    <td align="right">     1068.45</td>
    <td align="right">      512.67</td>
    <td align="right">      555.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      564.88</td>
    <td align="right">      660.15</td>
    <td align="right">      608.27</td>
    <td align="right">      247.84</td>
    <td align="right">      360.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      170.62</td>
    <td align="right">      784.09</td>
    <td align="right">      302.92</td>
    <td align="right">       85.43</td>
    <td align="right">      217.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      142.05</td>
    <td align="right">      954.94</td>
    <td align="right">      254.66</td>
    <td align="right">       87.27</td>
    <td align="right">      167.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      908.34</td>
    <td align="right">      629.00</td>
    <td align="right">      854.62</td>
    <td align="right">      365.34</td>
    <td align="right">      489.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      122.69</td>
    <td align="right">      362.09</td>
    <td align="right">      254.66</td>
    <td align="right">       80.04</td>
    <td align="right">      167.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1978.50</td>
    <td align="right">      954.94</td>
    <td align="right">     1586.04</td>
    <td align="right">      833.70</td>
    <td align="right">      792.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.69</td>
    <td align="right">     1454.00</td>
    <td align="right">      240.22</td>
    <td align="right">        0.00</td>
    <td align="right">      240.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       78.55</td>
    <td align="right">     1300.04</td>
    <td align="right">      373.79</td>
    <td align="right">        0.00</td>
    <td align="right">      373.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      234.45</td>
    <td align="right">     1088.55</td>
    <td align="right">      550.72</td>
    <td align="right">        0.00</td>
    <td align="right">      550.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      506.92</td>
    <td align="right">      880.90</td>
    <td align="right">      779.33</td>
    <td align="right">        2.76</td>
    <td align="right">      776.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      813.92</td>
    <td align="right">      719.55</td>
    <td align="right">     1002.80</td>
    <td align="right">       29.79</td>
    <td align="right">      973.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      947.90</td>
    <td align="right">      553.80</td>
    <td align="right">     1054.42</td>
    <td align="right">       69.63</td>
    <td align="right">      984.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1021.83</td>
    <td align="right">      498.01</td>
    <td align="right">     1002.17</td>
    <td align="right">       78.57</td>
    <td align="right">      923.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      841.21</td>
    <td align="right">      488.65</td>
    <td align="right">      811.26</td>
    <td align="right">       21.93</td>
    <td align="right">      789.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      480.10</td>
    <td align="right">      738.30</td>
    <td align="right">      630.16</td>
    <td align="right">        0.19</td>
    <td align="right">      629.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      191.60</td>
    <td align="right">      981.17</td>
    <td align="right">      431.76</td>
    <td align="right">        0.00</td>
    <td align="right">      431.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.57</td>
    <td align="right">     1199.42</td>
    <td align="right">      271.97</td>
    <td align="right">        0.00</td>
    <td align="right">      271.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.44</td>
    <td align="right">     1477.11</td>
    <td align="right">      204.13</td>
    <td align="right">        0.00</td>
    <td align="right">      204.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      432.97</td>
    <td align="right">      946.55</td>
    <td align="right">      613.91</td>
    <td align="right">       17.03</td>
    <td align="right">      596.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.44</td>
    <td align="right">      488.65</td>
    <td align="right">      204.13</td>
    <td align="right">        0.00</td>
    <td align="right">      204.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1021.83</td>
    <td align="right">     1477.11</td>
    <td align="right">     1054.42</td>
    <td align="right">       78.57</td>
    <td align="right">      984.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       92.72</td>
    <td align="right">      919.34</td>
    <td align="right">      257.34</td>
    <td align="right">       65.24</td>
    <td align="right">      192.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.64</td>
    <td align="right">      820.21</td>
    <td align="right">      472.19</td>
    <td align="right">      167.59</td>
    <td align="right">      304.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      581.89</td>
    <td align="right">      698.25</td>
    <td align="right">      705.01</td>
    <td align="right">      255.22</td>
    <td align="right">      449.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1101.28</td>
    <td align="right">      567.72</td>
    <td align="right">     1092.89</td>
    <td align="right">      454.11</td>
    <td align="right">      638.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1231.32</td>
    <td align="right">      484.57</td>
    <td align="right">     1162.93</td>
    <td align="right">      404.32</td>
    <td align="right">      758.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1589.47</td>
    <td align="right">      378.85</td>
    <td align="right">     1392.74</td>
    <td align="right">      605.99</td>
    <td align="right">      786.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1547.24</td>
    <td align="right">      334.05</td>
    <td align="right">     1296.96</td>
    <td align="right">      582.15</td>
    <td align="right">      714.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1573.51</td>
    <td align="right">      326.66</td>
    <td align="right">     1274.74</td>
    <td align="right">      637.70</td>
    <td align="right">      637.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1029.92</td>
    <td align="right">      475.82</td>
    <td align="right">      942.48</td>
    <td align="right">      434.68</td>
    <td align="right">      507.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      551.96</td>
    <td align="right">      632.74</td>
    <td align="right">      614.31</td>
    <td align="right">      261.02</td>
    <td align="right">      353.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      157.54</td>
    <td align="right">      772.30</td>
    <td align="right">      301.10</td>
    <td align="right">       85.00</td>
    <td align="right">      216.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      115.32</td>
    <td align="right">      944.95</td>
    <td align="right">      246.97</td>
    <td align="right">       79.51</td>
    <td align="right">      167.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      826.03</td>
    <td align="right">      611.96</td>
    <td align="right">      814.80</td>
    <td align="right">      336.78</td>
    <td align="right">      478.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       92.72</td>
    <td align="right">      326.66</td>
    <td align="right">      246.97</td>
    <td align="right">       65.24</td>
    <td align="right">      167.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1589.47</td>
    <td align="right">      944.95</td>
    <td align="right">     1392.74</td>
    <td align="right">      637.70</td>
    <td align="right">      786.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      945.73</td>
    <td align="right">     1320.79</td>
    <td align="right">     1061.37</td>
    <td align="right">      630.25</td>
    <td align="right">      431.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1660.92</td>
    <td align="right">     1211.10</td>
    <td align="right">     1632.23</td>
    <td align="right">     1010.37</td>
    <td align="right">      621.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1864.77</td>
    <td align="right">     1080.22</td>
    <td align="right">     1755.81</td>
    <td align="right">      936.35</td>
    <td align="right">      819.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2082.86</td>
    <td align="right">      924.41</td>
    <td align="right">     1853.80</td>
    <td align="right">      804.91</td>
    <td align="right">     1048.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1921.81</td>
    <td align="right">      779.97</td>
    <td align="right">     1695.06</td>
    <td align="right">      504.98</td>
    <td align="right">     1190.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1797.63</td>
    <td align="right">      615.98</td>
    <td align="right">     1550.82</td>
    <td align="right">      416.37</td>
    <td align="right">     1134.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2167.94</td>
    <td align="right">      556.37</td>
    <td align="right">     1691.23</td>
    <td align="right">      619.42</td>
    <td align="right">     1071.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2408.82</td>
    <td align="right">      538.15</td>
    <td align="right">     1817.02</td>
    <td align="right">      847.31</td>
    <td align="right">      969.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2498.78</td>
    <td align="right">      753.68</td>
    <td align="right">     2013.18</td>
    <td align="right">     1111.74</td>
    <td align="right">      901.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2065.63</td>
    <td align="right">      971.53</td>
    <td align="right">     1823.60</td>
    <td align="right">     1125.94</td>
    <td align="right">      697.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1026.24</td>
    <td align="right">     1136.74</td>
    <td align="right">     1078.17</td>
    <td align="right">      617.88</td>
    <td align="right">      460.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1105.19</td>
    <td align="right">     1376.60</td>
    <td align="right">     1128.08</td>
    <td align="right">      730.02</td>
    <td align="right">      398.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1796.02</td>
    <td align="right">      937.45</td>
    <td align="right">     1591.01</td>
    <td align="right">      778.19</td>
    <td align="right">      812.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      945.73</td>
    <td align="right">      538.15</td>
    <td align="right">     1061.37</td>
    <td align="right">      416.37</td>
    <td align="right">      398.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2498.78</td>
    <td align="right">     1376.60</td>
    <td align="right">     2013.18</td>
    <td align="right">     1125.94</td>
    <td align="right">     1190.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      118.09</td>
    <td align="right">      927.79</td>
    <td align="right">      271.43</td>
    <td align="right">       80.04</td>
    <td align="right">      191.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      346.05</td>
    <td align="right">      832.16</td>
    <td align="right">      486.65</td>
    <td align="right">      182.90</td>
    <td align="right">      303.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      572.60</td>
    <td align="right">      714.14</td>
    <td align="right">      681.92</td>
    <td align="right">      230.17</td>
    <td align="right">      451.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1045.92</td>
    <td align="right">      598.51</td>
    <td align="right">     1037.47</td>
    <td align="right">      396.66</td>
    <td align="right">      640.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1472.17</td>
    <td align="right">      509.71</td>
    <td align="right">     1334.98</td>
    <td align="right">      542.33</td>
    <td align="right">      792.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1449.45</td>
    <td align="right">      400.94</td>
    <td align="right">     1283.89</td>
    <td align="right">      498.49</td>
    <td align="right">      785.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1965.92</td>
    <td align="right">      367.11</td>
    <td align="right">     1586.07</td>
    <td align="right">      833.72</td>
    <td align="right">      752.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1649.96</td>
    <td align="right">      357.91</td>
    <td align="right">     1312.06</td>
    <td align="right">      669.97</td>
    <td align="right">      642.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1231.66</td>
    <td align="right">      503.31</td>
    <td align="right">     1068.47</td>
    <td align="right">      512.67</td>
    <td align="right">      555.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      559.41</td>
    <td align="right">      651.86</td>
    <td align="right">      608.28</td>
    <td align="right">      247.85</td>
    <td align="right">      360.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      168.13</td>
    <td align="right">      775.51</td>
    <td align="right">      302.92</td>
    <td align="right">       85.44</td>
    <td align="right">      217.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      139.21</td>
    <td align="right">      954.86</td>
    <td align="right">      254.66</td>
    <td align="right">       87.27</td>
    <td align="right">      167.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      896.83</td>
    <td align="right">      631.87</td>
    <td align="right">      854.63</td>
    <td align="right">      365.34</td>
    <td align="right">      489.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      118.09</td>
    <td align="right">      357.91</td>
    <td align="right">      254.66</td>
    <td align="right">       80.04</td>
    <td align="right">      167.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1965.92</td>
    <td align="right">      954.86</td>
    <td align="right">     1586.07</td>
    <td align="right">      833.72</td>
    <td align="right">      792.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 31846178.33</td>
    <td align="right">0.370512E+10</td>
    <td align="right">0.643410E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.643410E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.209557E+09</td>
    <td align="right">0.296599E+10</td>
    <td align="right">0.904276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.904276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.667765E+09</td>
    <td align="right">0.273485E+10</td>
    <td align="right">0.147506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.147506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.134976E+10</td>
    <td align="right">0.216115E+10</td>
    <td align="right">0.202002E+10</td>
    <td align="right">  7165624.79</td>
    <td align="right">0.201285E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.220610E+10</td>
    <td align="right">0.184235E+10</td>
    <td align="right">0.268590E+10</td>
    <td align="right"> 79794157.67</td>
    <td align="right">0.260611E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.246837E+10</td>
    <td align="right">0.138412E+10</td>
    <td align="right">0.273305E+10</td>
    <td align="right">0.180480E+09</td>
    <td align="right">0.255258E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.274094E+10</td>
    <td align="right">0.128868E+10</td>
    <td align="right">0.268421E+10</td>
    <td align="right">0.210454E+09</td>
    <td align="right">0.247375E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.226106E+10</td>
    <td align="right">0.125958E+10</td>
    <td align="right">0.217288E+10</td>
    <td align="right"> 58739581.33</td>
    <td align="right">0.211414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126855E+10</td>
    <td align="right">0.181253E+10</td>
    <td align="right">0.163337E+10</td>
    <td align="right">   481656.94</td>
    <td align="right">0.163289E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.557849E+09</td>
    <td align="right">0.243460E+10</td>
    <td align="right">0.115644E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115644E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120452E+09</td>
    <td align="right">0.288602E+10</td>
    <td align="right">0.704943E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.704943E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 17992985.96</td>
    <td align="right">0.372311E+10</td>
    <td align="right">0.546732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.546732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139003E+11</td>
    <td align="right">0.281981E+11</td>
    <td align="right">0.193603E+11</td>
    <td align="right">0.537115E+09</td>
    <td align="right">0.188232E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 17992985.96</td>
    <td align="right">0.125958E+10</td>
    <td align="right">0.546732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.546732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.274094E+10</td>
    <td align="right">0.372311E+10</td>
    <td align="right">0.273305E+10</td>
    <td align="right">0.210454E+09</td>
    <td align="right">0.260611E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.260942E+09</td>
    <td align="right">0.234470E+10</td>
    <td align="right">0.689252E+09</td>
    <td align="right">0.174748E+09</td>
    <td align="right">0.514504E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.774892E+09</td>
    <td align="right">0.187137E+10</td>
    <td align="right">0.114232E+10</td>
    <td align="right">0.405433E+09</td>
    <td align="right">0.736886E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.159851E+10</td>
    <td align="right">0.175538E+10</td>
    <td align="right">0.188830E+10</td>
    <td align="right">0.683582E+09</td>
    <td align="right">0.120472E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.288675E+10</td>
    <td align="right">0.139912E+10</td>
    <td align="right">0.283277E+10</td>
    <td align="right">0.117706E+10</td>
    <td align="right">0.165571E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.331945E+10</td>
    <td align="right">0.124442E+10</td>
    <td align="right">0.311479E+10</td>
    <td align="right">0.108294E+10</td>
    <td align="right">0.203185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.413007E+10</td>
    <td align="right">0.948980E+09</td>
    <td align="right">0.360998E+10</td>
    <td align="right">0.157073E+10</td>
    <td align="right">0.203925E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.415337E+10</td>
    <td align="right">0.867052E+09</td>
    <td align="right">0.347379E+10</td>
    <td align="right">0.155924E+10</td>
    <td align="right">0.191455E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.422465E+10</td>
    <td align="right">0.845002E+09</td>
    <td align="right">0.341425E+10</td>
    <td align="right">0.170800E+10</td>
    <td align="right">0.170625E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.269215E+10</td>
    <td align="right">0.117270E+10</td>
    <td align="right">0.244291E+10</td>
    <td align="right">0.112669E+10</td>
    <td align="right">0.131622E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151790E+10</td>
    <td align="right">0.157555E+10</td>
    <td align="right">0.164536E+10</td>
    <td align="right">0.699123E+09</td>
    <td align="right">0.946237E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.434921E+09</td>
    <td align="right">0.185754E+10</td>
    <td align="right">0.780449E+09</td>
    <td align="right">0.220329E+09</td>
    <td align="right">0.560121E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.325817E+09</td>
    <td align="right">0.238218E+10</td>
    <td align="right">0.661482E+09</td>
    <td align="right">0.212951E+09</td>
    <td align="right">0.448531E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.263194E+11</td>
    <td align="right">0.182640E+11</td>
    <td align="right">0.256957E+11</td>
    <td align="right">0.106208E+11</td>
    <td align="right">0.150748E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.260942E+09</td>
    <td align="right">0.845002E+09</td>
    <td align="right">0.661482E+09</td>
    <td align="right">0.174748E+09</td>
    <td align="right">0.448531E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.422465E+10</td>
    <td align="right">0.238218E+10</td>
    <td align="right">0.360998E+10</td>
    <td align="right">0.170800E+10</td>
    <td align="right">0.203925E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.256706E+10</td>
    <td align="right">0.336332E+10</td>
    <td align="right">0.284278E+10</td>
    <td align="right">0.168806E+10</td>
    <td align="right">0.115473E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.406078E+10</td>
    <td align="right">0.276762E+10</td>
    <td align="right">0.394869E+10</td>
    <td align="right">0.244429E+10</td>
    <td align="right">0.150440E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.503203E+10</td>
    <td align="right">0.272087E+10</td>
    <td align="right">0.470276E+10</td>
    <td align="right">0.250793E+10</td>
    <td align="right">0.219483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.542444E+10</td>
    <td align="right">0.227847E+10</td>
    <td align="right">0.480505E+10</td>
    <td align="right">0.208633E+10</td>
    <td align="right">0.271872E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.515974E+10</td>
    <td align="right">0.199922E+10</td>
    <td align="right">0.454006E+10</td>
    <td align="right">0.135253E+10</td>
    <td align="right">0.318753E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.465896E+10</td>
    <td align="right">0.153795E+10</td>
    <td align="right">0.401972E+10</td>
    <td align="right">0.107924E+10</td>
    <td align="right">0.294047E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.580119E+10</td>
    <td align="right">0.143997E+10</td>
    <td align="right">0.452980E+10</td>
    <td align="right">0.165905E+10</td>
    <td align="right">0.287075E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.644846E+10</td>
    <td align="right">0.138879E+10</td>
    <td align="right">0.486670E+10</td>
    <td align="right">0.226942E+10</td>
    <td align="right">0.259728E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.649398E+10</td>
    <td align="right">0.186060E+10</td>
    <td align="right">0.521816E+10</td>
    <td align="right">0.288164E+10</td>
    <td align="right">0.233652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.557463E+10</td>
    <td align="right">0.242861E+10</td>
    <td align="right">0.488433E+10</td>
    <td align="right">0.301571E+10</td>
    <td align="right">0.186862E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.270633E+10</td>
    <td align="right">0.274472E+10</td>
    <td align="right">0.279463E+10</td>
    <td align="right">0.160156E+10</td>
    <td align="right">0.119307E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.299705E+10</td>
    <td align="right">0.347314E+10</td>
    <td align="right">0.302144E+10</td>
    <td align="right">0.195530E+10</td>
    <td align="right">0.106615E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.569246E+11</td>
    <td align="right">0.280033E+11</td>
    <td align="right">0.501741E+11</td>
    <td align="right">0.245411E+11</td>
    <td align="right">0.256331E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.256706E+10</td>
    <td align="right">0.138879E+10</td>
    <td align="right">0.279463E+10</td>
    <td align="right">0.107924E+10</td>
    <td align="right">0.106615E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.649398E+10</td>
    <td align="right">0.347314E+10</td>
    <td align="right">0.521816E+10</td>
    <td align="right">0.301571E+10</td>
    <td align="right">0.318753E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.325239E+09</td>
    <td align="right">0.236396E+10</td>
    <td align="right">0.726993E+09</td>
    <td align="right">0.214377E+09</td>
    <td align="right">0.512616E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.855269E+09</td>
    <td align="right">0.189971E+10</td>
    <td align="right">0.117730E+10</td>
    <td align="right">0.442463E+09</td>
    <td align="right">0.734839E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.155956E+10</td>
    <td align="right">0.179512E+10</td>
    <td align="right">0.182646E+10</td>
    <td align="right">0.616478E+09</td>
    <td align="right">0.120998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.273122E+10</td>
    <td align="right">0.147118E+10</td>
    <td align="right">0.268912E+10</td>
    <td align="right">0.102815E+10</td>
    <td align="right">0.166096E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.395201E+10</td>
    <td align="right">0.130499E+10</td>
    <td align="right">0.357561E+10</td>
    <td align="right">0.145258E+10</td>
    <td align="right">0.212303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.375593E+10</td>
    <td align="right">0.100018E+10</td>
    <td align="right">0.332783E+10</td>
    <td align="right">0.129209E+10</td>
    <td align="right">0.203574E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.525980E+10</td>
    <td align="right">0.949258E+09</td>
    <td align="right">0.424812E+10</td>
    <td align="right">0.223303E+10</td>
    <td align="right">0.201509E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.441717E+10</td>
    <td align="right">0.923113E+09</td>
    <td align="right">0.351421E+10</td>
    <td align="right">0.179446E+10</td>
    <td align="right">0.171975E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.320423E+10</td>
    <td align="right">0.124009E+10</td>
    <td align="right">0.276947E+10</td>
    <td align="right">0.132885E+10</td>
    <td align="right">0.144062E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.152689E+10</td>
    <td align="right">0.162140E+10</td>
    <td align="right">0.162922E+10</td>
    <td align="right">0.663831E+09</td>
    <td align="right">0.965393E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.455570E+09</td>
    <td align="right">0.186828E+10</td>
    <td align="right">0.785171E+09</td>
    <td align="right">0.221451E+09</td>
    <td align="right">0.563720E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.382844E+09</td>
    <td align="right">0.240751E+10</td>
    <td align="right">0.682091E+09</td>
    <td align="right">0.233735E+09</td>
    <td align="right">0.448356E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.284257E+11</td>
    <td align="right">0.188448E+11</td>
    <td align="right">0.269516E+11</td>
    <td align="right">0.115215E+11</td>
    <td align="right">0.154301E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.325239E+09</td>
    <td align="right">0.923113E+09</td>
    <td align="right">0.682091E+09</td>
    <td align="right">0.214377E+09</td>
    <td align="right">0.448356E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.525980E+10</td>
    <td align="right">0.240751E+10</td>
    <td align="right">0.424812E+10</td>
    <td align="right">0.223303E+10</td>
    <td align="right">0.212303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 30029861.90</td>
    <td align="right">0.384190E+10</td>
    <td align="right">0.643395E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.643395E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.211288E+09</td>
    <td align="right">0.306905E+10</td>
    <td align="right">0.904256E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.904256E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.695927E+09</td>
    <td align="right">0.277893E+10</td>
    <td align="right">0.147502E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.147502E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141472E+10</td>
    <td align="right">0.215420E+10</td>
    <td align="right">0.201998E+10</td>
    <td align="right">  7165414.18</td>
    <td align="right">0.201281E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.227788E+10</td>
    <td align="right">0.184354E+10</td>
    <td align="right">0.268584E+10</td>
    <td align="right"> 79791812.30</td>
    <td align="right">0.260605E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.253186E+10</td>
    <td align="right">0.138419E+10</td>
    <td align="right">0.273300E+10</td>
    <td align="right">0.180474E+09</td>
    <td align="right">0.255252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.279646E+10</td>
    <td align="right">0.129258E+10</td>
    <td align="right">0.268415E+10</td>
    <td align="right">0.210448E+09</td>
    <td align="right">0.247370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.230008E+10</td>
    <td align="right">0.127172E+10</td>
    <td align="right">0.217284E+10</td>
    <td align="right"> 58737854.82</td>
    <td align="right">0.211410E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.128244E+10</td>
    <td align="right">0.187188E+10</td>
    <td align="right">0.163334E+10</td>
    <td align="right">   481642.78</td>
    <td align="right">0.163286E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.533954E+09</td>
    <td align="right">0.260881E+10</td>
    <td align="right">0.115641E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115641E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.104222E+09</td>
    <td align="right">0.312547E+10</td>
    <td align="right">0.704927E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.704927E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 13045997.27</td>
    <td align="right">0.394544E+10</td>
    <td align="right">0.546720E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.546720E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141919E+11</td>
    <td align="right">0.291877E+11</td>
    <td align="right">0.193599E+11</td>
    <td align="right">0.537099E+09</td>
    <td align="right">0.188228E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 13045997.27</td>
    <td align="right">0.127172E+10</td>
    <td align="right">0.546720E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.546720E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.279646E+10</td>
    <td align="right">0.394544E+10</td>
    <td align="right">0.273300E+10</td>
    <td align="right">0.210448E+09</td>
    <td align="right">0.260605E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.257363E+09</td>
    <td align="right">0.243203E+10</td>
    <td align="right">0.689242E+09</td>
    <td align="right">0.174745E+09</td>
    <td align="right">0.514497E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.775337E+09</td>
    <td align="right">0.194635E+10</td>
    <td align="right">0.114230E+10</td>
    <td align="right">0.405425E+09</td>
    <td align="right">0.736876E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.161760E+10</td>
    <td align="right">0.181163E+10</td>
    <td align="right">0.188827E+10</td>
    <td align="right">0.683568E+09</td>
    <td align="right">0.120470E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.291603E+10</td>
    <td align="right">0.143886E+10</td>
    <td align="right">0.283272E+10</td>
    <td align="right">0.117703E+10</td>
    <td align="right">0.165569E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.335634E+10</td>
    <td align="right">0.127334E+10</td>
    <td align="right">0.311475E+10</td>
    <td align="right">0.108292E+10</td>
    <td align="right">0.203182E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.416581E+10</td>
    <td align="right">0.978598E+09</td>
    <td align="right">0.360993E+10</td>
    <td align="right">0.157070E+10</td>
    <td align="right">0.203923E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.418636E+10</td>
    <td align="right">0.890657E+09</td>
    <td align="right">0.347374E+10</td>
    <td align="right">0.155921E+10</td>
    <td align="right">0.191453E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.424838E+10</td>
    <td align="right">0.879968E+09</td>
    <td align="right">0.341420E+10</td>
    <td align="right">0.170797E+10</td>
    <td align="right">0.170623E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.269792E+10</td>
    <td align="right">0.123629E+10</td>
    <td align="right">0.244287E+10</td>
    <td align="right">0.112667E+10</td>
    <td align="right">0.131620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.149897E+10</td>
    <td align="right">0.171394E+10</td>
    <td align="right">0.164533E+10</td>
    <td align="right">0.699110E+09</td>
    <td align="right">0.946224E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.416685E+09</td>
    <td align="right">0.201795E+10</td>
    <td align="right">0.780437E+09</td>
    <td align="right">0.220324E+09</td>
    <td align="right">0.560113E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.315344E+09</td>
    <td align="right">0.252670E+10</td>
    <td align="right">0.661471E+09</td>
    <td align="right">0.212946E+09</td>
    <td align="right">0.448525E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.264521E+11</td>
    <td align="right">0.191463E+11</td>
    <td align="right">0.256953E+11</td>
    <td align="right">0.106206E+11</td>
    <td align="right">0.150746E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.257363E+09</td>
    <td align="right">0.879968E+09</td>
    <td align="right">0.661471E+09</td>
    <td align="right">0.174745E+09</td>
    <td align="right">0.448525E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.424838E+10</td>
    <td align="right">0.252670E+10</td>
    <td align="right">0.360993E+10</td>
    <td align="right">0.170797E+10</td>
    <td align="right">0.203923E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.259416E+10</td>
    <td align="right">0.348747E+10</td>
    <td align="right">0.284267E+10</td>
    <td align="right">0.168799E+10</td>
    <td align="right">0.115468E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.409936E+10</td>
    <td align="right">0.291012E+10</td>
    <td align="right">0.394854E+10</td>
    <td align="right">0.244419E+10</td>
    <td align="right">0.150435E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.510903E+10</td>
    <td align="right">0.283045E+10</td>
    <td align="right">0.470258E+10</td>
    <td align="right">0.250782E+10</td>
    <td align="right">0.219475E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.552328E+10</td>
    <td align="right">0.231934E+10</td>
    <td align="right">0.480488E+10</td>
    <td align="right">0.208624E+10</td>
    <td align="right">0.271864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.527105E+10</td>
    <td align="right">0.201360E+10</td>
    <td align="right">0.453990E+10</td>
    <td align="right">0.135247E+10</td>
    <td align="right">0.318743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.476138E+10</td>
    <td align="right">0.154392E+10</td>
    <td align="right">0.401958E+10</td>
    <td align="right">0.107920E+10</td>
    <td align="right">0.294039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.587871E+10</td>
    <td align="right">0.147030E+10</td>
    <td align="right">0.452965E+10</td>
    <td align="right">0.165899E+10</td>
    <td align="right">0.287066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.650895E+10</td>
    <td align="right">0.144230E+10</td>
    <td align="right">0.486653E+10</td>
    <td align="right">0.226933E+10</td>
    <td align="right">0.259720E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.652892E+10</td>
    <td align="right">0.197477E+10</td>
    <td align="right">0.521797E+10</td>
    <td align="right">0.288152E+10</td>
    <td align="right">0.233645E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.558591E+10</td>
    <td align="right">0.265702E+10</td>
    <td align="right">0.488414E+10</td>
    <td align="right">0.301559E+10</td>
    <td align="right">0.186855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.270469E+10</td>
    <td align="right">0.296725E+10</td>
    <td align="right">0.279452E+10</td>
    <td align="right">0.160149E+10</td>
    <td align="right">0.119303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.300435E+10</td>
    <td align="right">0.367566E+10</td>
    <td align="right">0.302132E+10</td>
    <td align="right">0.195522E+10</td>
    <td align="right">0.106611E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.575698E+11</td>
    <td align="right">0.292922E+11</td>
    <td align="right">0.501723E+11</td>
    <td align="right">0.245400E+11</td>
    <td align="right">0.256322E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.259416E+10</td>
    <td align="right">0.144230E+10</td>
    <td align="right">0.279452E+10</td>
    <td align="right">0.107920E+10</td>
    <td align="right">0.106611E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.652892E+10</td>
    <td align="right">0.367566E+10</td>
    <td align="right">0.521797E+10</td>
    <td align="right">0.301559E+10</td>
    <td align="right">0.318743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.328617E+09</td>
    <td align="right">0.245620E+10</td>
    <td align="right">0.726984E+09</td>
    <td align="right">0.214374E+09</td>
    <td align="right">0.512610E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.865494E+09</td>
    <td align="right">0.198151E+10</td>
    <td align="right">0.117729E+10</td>
    <td align="right">0.442456E+09</td>
    <td align="right">0.734831E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.158517E+10</td>
    <td align="right">0.185818E+10</td>
    <td align="right">0.182643E+10</td>
    <td align="right">0.616467E+09</td>
    <td align="right">0.120996E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.277391E+10</td>
    <td align="right">0.150956E+10</td>
    <td align="right">0.268908E+10</td>
    <td align="right">0.102814E+10</td>
    <td align="right">0.166095E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.399638E+10</td>
    <td align="right">0.135293E+10</td>
    <td align="right">0.357557E+10</td>
    <td align="right">0.145255E+10</td>
    <td align="right">0.212301E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.380068E+10</td>
    <td align="right">0.103232E+10</td>
    <td align="right">0.332779E+10</td>
    <td align="right">0.129206E+10</td>
    <td align="right">0.203572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.529921E+10</td>
    <td align="right">0.996787E+09</td>
    <td align="right">0.424806E+10</td>
    <td align="right">0.223299E+10</td>
    <td align="right">0.201507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.444705E+10</td>
    <td align="right">0.969822E+09</td>
    <td align="right">0.351416E+10</td>
    <td align="right">0.179443E+10</td>
    <td align="right">0.171974E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.321309E+10</td>
    <td align="right">0.132051E+10</td>
    <td align="right">0.276943E+10</td>
    <td align="right">0.132883E+10</td>
    <td align="right">0.144060E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151298E+10</td>
    <td align="right">0.176815E+10</td>
    <td align="right">0.162920E+10</td>
    <td align="right">0.663820E+09</td>
    <td align="right">0.965383E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.442246E+09</td>
    <td align="right">0.203237E+10</td>
    <td align="right">0.785161E+09</td>
    <td align="right">0.221447E+09</td>
    <td align="right">0.563714E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.380459E+09</td>
    <td align="right">0.255772E+10</td>
    <td align="right">0.682082E+09</td>
    <td align="right">0.233732E+09</td>
    <td align="right">0.448351E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286453E+11</td>
    <td align="right">0.198360E+11</td>
    <td align="right">0.269512E+11</td>
    <td align="right">0.115213E+11</td>
    <td align="right">0.154299E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.328617E+09</td>
    <td align="right">0.969822E+09</td>
    <td align="right">0.682082E+09</td>
    <td align="right">0.214374E+09</td>
    <td align="right">0.448351E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.529921E+10</td>
    <td align="right">0.255772E+10</td>
    <td align="right">0.424806E+10</td>
    <td align="right">0.223299E+10</td>
    <td align="right">0.212301E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 25947260.21</td>
    <td align="right">0.389439E+10</td>
    <td align="right">0.643410E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.643410E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.190036E+09</td>
    <td align="right">0.314506E+10</td>
    <td align="right">0.904276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.904276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.627960E+09</td>
    <td align="right">0.291557E+10</td>
    <td align="right">0.147506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.147506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.131394E+10</td>
    <td align="right">0.228330E+10</td>
    <td align="right">0.202002E+10</td>
    <td align="right">  7165624.79</td>
    <td align="right">0.201285E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.218000E+10</td>
    <td align="right">0.192723E+10</td>
    <td align="right">0.268590E+10</td>
    <td align="right"> 79794157.67</td>
    <td align="right">0.260611E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.245697E+10</td>
    <td align="right">0.143544E+10</td>
    <td align="right">0.273305E+10</td>
    <td align="right">0.180480E+09</td>
    <td align="right">0.255258E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.273687E+10</td>
    <td align="right">0.133388E+10</td>
    <td align="right">0.268421E+10</td>
    <td align="right">0.210454E+09</td>
    <td align="right">0.247375E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.225309E+10</td>
    <td align="right">0.130879E+10</td>
    <td align="right">0.217288E+10</td>
    <td align="right"> 58739581.33</td>
    <td align="right">0.211414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.124441E+10</td>
    <td align="right">0.191368E+10</td>
    <td align="right">0.163337E+10</td>
    <td align="right">   481656.94</td>
    <td align="right">0.163289E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.513177E+09</td>
    <td align="right">0.262796E+10</td>
    <td align="right">0.115644E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115644E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 99980166.67</td>
    <td align="right">0.310889E+10</td>
    <td align="right">0.704943E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.704943E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 11893173.35</td>
    <td align="right">0.395628E+10</td>
    <td align="right">0.546732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.546732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136543E+11</td>
    <td align="right">0.298505E+11</td>
    <td align="right">0.193603E+11</td>
    <td align="right">0.537115E+09</td>
    <td align="right">0.188232E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11893173.35</td>
    <td align="right">0.130879E+10</td>
    <td align="right">0.546732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.546732E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273687E+10</td>
    <td align="right">0.395628E+10</td>
    <td align="right">0.273305E+10</td>
    <td align="right">0.210454E+09</td>
    <td align="right">0.260611E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.248344E+09</td>
    <td align="right">0.246236E+10</td>
    <td align="right">0.689252E+09</td>
    <td align="right">0.174748E+09</td>
    <td align="right">0.514504E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.746660E+09</td>
    <td align="right">0.198425E+10</td>
    <td align="right">0.114232E+10</td>
    <td align="right">0.405433E+09</td>
    <td align="right">0.736886E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.155855E+10</td>
    <td align="right">0.187018E+10</td>
    <td align="right">0.188830E+10</td>
    <td align="right">0.683582E+09</td>
    <td align="right">0.120472E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.285453E+10</td>
    <td align="right">0.147153E+10</td>
    <td align="right">0.283277E+10</td>
    <td align="right">0.117706E+10</td>
    <td align="right">0.165571E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.329796E+10</td>
    <td align="right">0.129786E+10</td>
    <td align="right">0.311479E+10</td>
    <td align="right">0.108294E+10</td>
    <td align="right">0.203185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.411990E+10</td>
    <td align="right">0.981975E+09</td>
    <td align="right">0.360998E+10</td>
    <td align="right">0.157073E+10</td>
    <td align="right">0.203925E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.414414E+10</td>
    <td align="right">0.894723E+09</td>
    <td align="right">0.347379E+10</td>
    <td align="right">0.155924E+10</td>
    <td align="right">0.191455E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.421449E+10</td>
    <td align="right">0.874933E+09</td>
    <td align="right">0.341425E+10</td>
    <td align="right">0.170800E+10</td>
    <td align="right">0.170625E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266954E+10</td>
    <td align="right">0.123333E+10</td>
    <td align="right">0.244291E+10</td>
    <td align="right">0.112669E+10</td>
    <td align="right">0.131622E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.147838E+10</td>
    <td align="right">0.169474E+10</td>
    <td align="right">0.164536E+10</td>
    <td align="right">0.699123E+09</td>
    <td align="right">0.946237E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.408335E+09</td>
    <td align="right">0.200180E+10</td>
    <td align="right">0.780449E+09</td>
    <td align="right">0.220329E+09</td>
    <td align="right">0.560121E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.308872E+09</td>
    <td align="right">0.253094E+10</td>
    <td align="right">0.661482E+09</td>
    <td align="right">0.212951E+09</td>
    <td align="right">0.448531E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.260497E+11</td>
    <td align="right">0.192986E+11</td>
    <td align="right">0.256957E+11</td>
    <td align="right">0.106208E+11</td>
    <td align="right">0.150748E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.248344E+09</td>
    <td align="right">0.874933E+09</td>
    <td align="right">0.661482E+09</td>
    <td align="right">0.174748E+09</td>
    <td align="right">0.448531E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.421449E+10</td>
    <td align="right">0.253094E+10</td>
    <td align="right">0.360998E+10</td>
    <td align="right">0.170800E+10</td>
    <td align="right">0.203925E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.253306E+10</td>
    <td align="right">0.353759E+10</td>
    <td align="right">0.284278E+10</td>
    <td align="right">0.168806E+10</td>
    <td align="right">0.115473E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.401811E+10</td>
    <td align="right">0.292989E+10</td>
    <td align="right">0.394869E+10</td>
    <td align="right">0.244429E+10</td>
    <td align="right">0.150440E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.499460E+10</td>
    <td align="right">0.289325E+10</td>
    <td align="right">0.470276E+10</td>
    <td align="right">0.250793E+10</td>
    <td align="right">0.219483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.539876E+10</td>
    <td align="right">0.239608E+10</td>
    <td align="right">0.480505E+10</td>
    <td align="right">0.208633E+10</td>
    <td align="right">0.271872E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.514737E+10</td>
    <td align="right">0.208908E+10</td>
    <td align="right">0.454006E+10</td>
    <td align="right">0.135253E+10</td>
    <td align="right">0.318753E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.465946E+10</td>
    <td align="right">0.159663E+10</td>
    <td align="right">0.401972E+10</td>
    <td align="right">0.107924E+10</td>
    <td align="right">0.294047E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.580662E+10</td>
    <td align="right">0.149019E+10</td>
    <td align="right">0.452980E+10</td>
    <td align="right">0.165905E+10</td>
    <td align="right">0.287075E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.645180E+10</td>
    <td align="right">0.144137E+10</td>
    <td align="right">0.486670E+10</td>
    <td align="right">0.226942E+10</td>
    <td align="right">0.259728E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.647683E+10</td>
    <td align="right">0.195354E+10</td>
    <td align="right">0.521816E+10</td>
    <td align="right">0.288164E+10</td>
    <td align="right">0.233652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.553259E+10</td>
    <td align="right">0.260215E+10</td>
    <td align="right">0.488433E+10</td>
    <td align="right">0.301571E+10</td>
    <td align="right">0.186862E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.266001E+10</td>
    <td align="right">0.294642E+10</td>
    <td align="right">0.279463E+10</td>
    <td align="right">0.160156E+10</td>
    <td align="right">0.119307E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.296015E+10</td>
    <td align="right">0.368709E+10</td>
    <td align="right">0.302144E+10</td>
    <td align="right">0.195530E+10</td>
    <td align="right">0.106615E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.566394E+11</td>
    <td align="right">0.295633E+11</td>
    <td align="right">0.501741E+11</td>
    <td align="right">0.245411E+11</td>
    <td align="right">0.256331E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.253306E+10</td>
    <td align="right">0.144137E+10</td>
    <td align="right">0.279463E+10</td>
    <td align="right">0.107924E+10</td>
    <td align="right">0.106615E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.647683E+10</td>
    <td align="right">0.368709E+10</td>
    <td align="right">0.521816E+10</td>
    <td align="right">0.301571E+10</td>
    <td align="right">0.318753E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.316290E+09</td>
    <td align="right">0.248498E+10</td>
    <td align="right">0.726993E+09</td>
    <td align="right">0.214377E+09</td>
    <td align="right">0.512616E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.837175E+09</td>
    <td align="right">0.201315E+10</td>
    <td align="right">0.117730E+10</td>
    <td align="right">0.442463E+09</td>
    <td align="right">0.734839E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.153365E+10</td>
    <td align="right">0.191276E+10</td>
    <td align="right">0.182646E+10</td>
    <td align="right">0.616478E+09</td>
    <td align="right">0.120998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.271102E+10</td>
    <td align="right">0.155135E+10</td>
    <td align="right">0.268912E+10</td>
    <td align="right">0.102815E+10</td>
    <td align="right">0.166096E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.394307E+10</td>
    <td align="right">0.136521E+10</td>
    <td align="right">0.357561E+10</td>
    <td align="right">0.145258E+10</td>
    <td align="right">0.212303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.375699E+10</td>
    <td align="right">0.103924E+10</td>
    <td align="right">0.332783E+10</td>
    <td align="right">0.129209E+10</td>
    <td align="right">0.203574E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.526552E+10</td>
    <td align="right">0.983269E+09</td>
    <td align="right">0.424812E+10</td>
    <td align="right">0.223303E+10</td>
    <td align="right">0.201509E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.441926E+10</td>
    <td align="right">0.958622E+09</td>
    <td align="right">0.351421E+10</td>
    <td align="right">0.179446E+10</td>
    <td align="right">0.171975E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.319246E+10</td>
    <td align="right">0.130458E+10</td>
    <td align="right">0.276947E+10</td>
    <td align="right">0.132885E+10</td>
    <td align="right">0.144062E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.149831E+10</td>
    <td align="right">0.174593E+10</td>
    <td align="right">0.162922E+10</td>
    <td align="right">0.663831E+09</td>
    <td align="right">0.965393E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.435799E+09</td>
    <td align="right">0.201012E+10</td>
    <td align="right">0.785171E+09</td>
    <td align="right">0.221451E+09</td>
    <td align="right">0.563720E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.372871E+09</td>
    <td align="right">0.255750E+10</td>
    <td align="right">0.682091E+09</td>
    <td align="right">0.233735E+09</td>
    <td align="right">0.448356E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.282824E+11</td>
    <td align="right">0.199267E+11</td>
    <td align="right">0.269516E+11</td>
    <td align="right">0.115215E+11</td>
    <td align="right">0.154301E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.316290E+09</td>
    <td align="right">0.958622E+09</td>
    <td align="right">0.682091E+09</td>
    <td align="right">0.214377E+09</td>
    <td align="right">0.448356E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.526552E+10</td>
    <td align="right">0.255750E+10</td>
    <td align="right">0.424812E+10</td>
    <td align="right">0.223303E+10</td>
    <td align="right">0.212303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.50</td>
    <td align="right">        3.10</td>
    <td align="right">        1.22</td>
    <td align="right">        3.91</td>
    <td align="right">        -4.2</td>
    <td align="right">       29.50</td>
    <td align="right">       44.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.82</td>
    <td align="right">        4.07</td>
    <td align="right">        1.77</td>
    <td align="right">        3.94</td>
    <td align="right">        -3.8</td>
    <td align="right">       43.80</td>
    <td align="right">       82.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        8.33</td>
    <td align="right">        5.86</td>
    <td align="right">        2.94</td>
    <td align="right">        3.85</td>
    <td align="right">        -1.4</td>
    <td align="right">       65.55</td>
    <td align="right">      100.60</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.85</td>
    <td align="right">        8.04</td>
    <td align="right">        5.25</td>
    <td align="right">        4.23</td>
    <td align="right">        1.22</td>
    <td align="right">       89.73</td>
    <td align="right">      150.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.97</td>
    <td align="right">       10.02</td>
    <td align="right">        7.49</td>
    <td align="right">        3.85</td>
    <td align="right">        3.75</td>
    <td align="right">      114.98</td>
    <td align="right">      168.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.59</td>
    <td align="right">       11.80</td>
    <td align="right">        8.88</td>
    <td align="right">        4.02</td>
    <td align="right">        5.93</td>
    <td align="right">      107.53</td>
    <td align="right">      199.74</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.66</td>
    <td align="right">       13.41</td>
    <td align="right">       10.38</td>
    <td align="right">        3.76</td>
    <td align="right">        8.02</td>
    <td align="right">       92.25</td>
    <td align="right">      247.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.80</td>
    <td align="right">       14.57</td>
    <td align="right">       11.86</td>
    <td align="right">        3.84</td>
    <td align="right">        8.90</td>
    <td align="right">       79.20</td>
    <td align="right">      215.47</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.09</td>
    <td align="right">       12.55</td>
    <td align="right">       10.74</td>
    <td align="right">        2.23</td>
    <td align="right">        5.47</td>
    <td align="right">       68.06</td>
    <td align="right">      162.11</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.43</td>
    <td align="right">        9.19</td>
    <td align="right">        7.19</td>
    <td align="right">        4.02</td>
    <td align="right">        2.10</td>
    <td align="right">       48.18</td>
    <td align="right">      106.36</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.07</td>
    <td align="right">        6.72</td>
    <td align="right">        5.29</td>
    <td align="right">        3.86</td>
    <td align="right">        0.13</td>
    <td align="right">       33.26</td>
    <td align="right">       46.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.42</td>
    <td align="right">        4.09</td>
    <td align="right">        2.46</td>
    <td align="right">        3.51</td>
    <td align="right">        -3.8</td>
    <td align="right">       24.03</td>
    <td align="right">       50.49</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       11.24</td>
    <td align="right">        8.64</td>
    <td align="right">        6.31</td>
    <td align="right">        3.75</td>
    <td align="right">        1.89</td>
    <td align="right">       66.43</td>
    <td align="right">      131.49</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.50</td>
    <td align="right">        3.10</td>
    <td align="right">        1.22</td>
    <td align="right">        2.23</td>
    <td align="right">        -4.2</td>
    <td align="right">       24.03</td>
    <td align="right">       44.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.80</td>
    <td align="right">       14.57</td>
    <td align="right">       11.86</td>
    <td align="right">        4.23</td>
    <td align="right">        8.90</td>
    <td align="right">      114.98</td>
    <td align="right">      247.81</td>
    <td align="right">        0.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.40</td>
    <td align="right">11-JAN-14:20</td>
    <td align="right">       10.49</td>
    <td align="right">        7.20</td>
    <td align="right">        8.40</td>
    <td align="right">        3.89</td>
    <td align="right">       99.17</td>
    <td align="right">      130.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.00</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">       12.17</td>
    <td align="right">        5.60</td>
    <td align="right">        2.60</td>
    <td align="right">        5.54</td>
    <td align="right">       87.00</td>
    <td align="right">      691.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.60</td>
    <td align="right">18-MAR-15:00</td>
    <td align="right">       10.43</td>
    <td align="right">        0.00</td>
    <td align="right">        6.20</td>
    <td align="right">        6.55</td>
    <td align="right">      111.50</td>
    <td align="right">      465.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.20</td>
    <td align="right">27-APR-15:09</td>
    <td align="right">       17.22</td>
    <td align="right">       11.02</td>
    <td align="right">        4.10</td>
    <td align="right">       12.63</td>
    <td align="right">      151.33</td>
    <td align="right">      598.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.00</td>
    <td align="right">05-MAY-15:00</td>
    <td align="right">       17.36</td>
    <td align="right">       12.80</td>
    <td align="right">        2.60</td>
    <td align="right">       18.99</td>
    <td align="right">      208.50</td>
    <td align="right">       29.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.70</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">       16.74</td>
    <td align="right">       10.60</td>
    <td align="right">        3.10</td>
    <td align="right">       11.84</td>
    <td align="right">      131.50</td>
    <td align="right">      527.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.60</td>
    <td align="right">24-JUL-14:00</td>
    <td align="right">       18.78</td>
    <td align="right">       12.20</td>
    <td align="right">        3.10</td>
    <td align="right">       20.75</td>
    <td align="right">      267.00</td>
    <td align="right">      383.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.80</td>
    <td align="right">10-AUG-16:00</td>
    <td align="right">       18.70</td>
    <td align="right">       11.10</td>
    <td align="right">        2.60</td>
    <td align="right">       16.85</td>
    <td align="right">       50.50</td>
    <td align="right">      750.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.00</td>
    <td align="right">14-SEP-16:00</td>
    <td align="right">       16.69</td>
    <td align="right">       11.70</td>
    <td align="right">        3.10</td>
    <td align="right">       13.54</td>
    <td align="right">      100.50</td>
    <td align="right">      235.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.70</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.49</td>
    <td align="right">        1.70</td>
    <td align="right">        5.20</td>
    <td align="right">        4.92</td>
    <td align="right">       56.50</td>
    <td align="right">      783.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.10</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">       15.94</td>
    <td align="right">       12.80</td>
    <td align="right">        0.00</td>
    <td align="right">        6.95</td>
    <td align="right">       52.50</td>
    <td align="right">      729.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.30</td>
    <td align="right">14-DEC-11:00</td>
    <td align="right">        8.44</td>
    <td align="right">        3.60</td>
    <td align="right">       13.90</td>
    <td align="right">        5.33</td>
    <td align="right">      127.50</td>
    <td align="right">       85.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.89</td>
    <td align="right">       50.50</td>
    <td align="right">       29.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.78</td>
    <td align="right">       12.80</td>
    <td align="right">       13.90</td>
    <td align="right">       20.75</td>
    <td align="right">      267.00</td>
    <td align="right">      783.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -3.9</td>
    <td align="right">07-JAN-07:00</td>
    <td align="right">        -3.9</td>
    <td align="right">        -3.9</td>
    <td align="right">        2.10</td>
    <td align="right">       -14.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -5.6</td>
    <td align="right">19-FEB-05:10</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.3</td>
    <td align="right">        3.77</td>
    <td align="right">       -22.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -0.6</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">        -2.0</td>
    <td align="right">        -3.9</td>
    <td align="right">        1.50</td>
    <td align="right">       -17.3</td>
    <td align="right">       16.50</td>
    <td align="right">      102.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.70</td>
    <td align="right">19-APR-04:00</td>
    <td align="right">        1.21</td>
    <td align="right">        0.60</td>
    <td align="right">        3.10</td>
    <td align="right">       -11.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.40</td>
    <td align="right">11-MAY-02:00</td>
    <td align="right">        3.92</td>
    <td align="right">        3.30</td>
    <td align="right">        3.10</td>
    <td align="right">       -10.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        8.30</td>
    <td align="right">15-JUN-02:00</td>
    <td align="right">        7.50</td>
    <td align="right">        6.70</td>
    <td align="right">        3.10</td>
    <td align="right">        -3.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       11.10</td>
    <td align="right">03-JUL-03:00</td>
    <td align="right">        8.19</td>
    <td align="right">        5.00</td>
    <td align="right">        2.60</td>
    <td align="right">        5.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       11.00</td>
    <td align="right">06-AUG-04:00</td>
    <td align="right">       10.57</td>
    <td align="right">       10.20</td>
    <td align="right">        2.60</td>
    <td align="right">        -3.2</td>
    <td align="right">       11.00</td>
    <td align="right">      135.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.20</td>
    <td align="right">27-SEP-04:49</td>
    <td align="right">        6.72</td>
    <td align="right">        6.20</td>
    <td align="right">        0.25</td>
    <td align="right">        -4.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.60</td>
    <td align="right">13-OCT-04:00</td>
    <td align="right">        4.51</td>
    <td align="right">        3.30</td>
    <td align="right">        2.10</td>
    <td align="right">        -8.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">11-NOV-06:00</td>
    <td align="right">        -0.2</td>
    <td align="right">        -0.6</td>
    <td align="right">        2.10</td>
    <td align="right">       -16.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -1.7</td>
    <td align="right">26-DEC-06:00</td>
    <td align="right">        -1.7</td>
    <td align="right">        -1.7</td>
    <td align="right">        2.10</td>
    <td align="right">       -15.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -5.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.25</td>
    <td align="right">       -22.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       11.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.57</td>
    <td align="right">       10.20</td>
    <td align="right">        3.77</td>
    <td align="right">        5.54</td>
    <td align="right">       16.50</td>
    <td align="right">      135.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.49</td>
    <td align="right">11-JAN-13:00</td>
    <td align="right">       14.40</td>
    <td align="right">        7.20</td>
    <td align="right">        8.20</td>
    <td align="right">        2.85</td>
    <td align="right">      105.50</td>
    <td align="right">      249.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.42</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">        6.70</td>
    <td align="right">        2.60</td>
    <td align="right">        6.35</td>
    <td align="right">       88.00</td>
    <td align="right">      342.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.45</td>
    <td align="right">09-MAR-11:00</td>
    <td align="right">       17.20</td>
    <td align="right">        8.90</td>
    <td align="right">        2.10</td>
    <td align="right">       12.41</td>
    <td align="right">      178.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.29</td>
    <td align="right">27-APR-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       11.10</td>
    <td align="right">        4.10</td>
    <td align="right">       12.41</td>
    <td align="right">      147.50</td>
    <td align="right">      646.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       17.58</td>
    <td align="right">06-MAY-12:00</td>
    <td align="right">       23.90</td>
    <td align="right">       13.90</td>
    <td align="right">        5.20</td>
    <td align="right">       15.57</td>
    <td align="right">      365.50</td>
    <td align="right">      282.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.74</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">       26.70</td>
    <td align="right">       10.60</td>
    <td align="right">        3.10</td>
    <td align="right">       11.84</td>
    <td align="right">      131.50</td>
    <td align="right">      527.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.18</td>
    <td align="right">31-JUL-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       13.90</td>
    <td align="right">        4.10</td>
    <td align="right">       14.65</td>
    <td align="right">       45.00</td>
    <td align="right">      848.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.13</td>
    <td align="right">29-AUG-12:00</td>
    <td align="right">       28.90</td>
    <td align="right">       15.70</td>
    <td align="right">        2.60</td>
    <td align="right">       17.39</td>
    <td align="right">      136.50</td>
    <td align="right">      655.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.97</td>
    <td align="right">23-SEP-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       15.00</td>
    <td align="right">        2.10</td>
    <td align="right">        9.72</td>
    <td align="right">      148.00</td>
    <td align="right">      670.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.15</td>
    <td align="right">01-OCT-11:00</td>
    <td align="right">       17.20</td>
    <td align="right">       13.90</td>
    <td align="right">        4.60</td>
    <td align="right">       13.73</td>
    <td align="right">      236.50</td>
    <td align="right">       63.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.05</td>
    <td align="right">04-NOV-12:00</td>
    <td align="right">       20.60</td>
    <td align="right">       13.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.95</td>
    <td align="right">       62.00</td>
    <td align="right">      746.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.71</td>
    <td align="right">16-DEC-11:00</td>
    <td align="right">       11.70</td>
    <td align="right">       10.00</td>
    <td align="right">        6.70</td>
    <td align="right">        7.35</td>
    <td align="right">       89.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.70</td>
    <td align="right">        6.70</td>
    <td align="right">        0.00</td>
    <td align="right">        2.85</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       15.70</td>
    <td align="right">        8.20</td>
    <td align="right">       17.39</td>
    <td align="right">      365.50</td>
    <td align="right">      848.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.00</td>
    <td align="right">11-JAN-21:00</td>
    <td align="right">       11.10</td>
    <td align="right">       10.49</td>
    <td align="right">        4.60</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.70</td>
    <td align="right">24-FEB-00:00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.15</td>
    <td align="right">        4.10</td>
    <td align="right">        8.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.70</td>
    <td align="right">09-MAR-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.15</td>
    <td align="right">        2.10</td>
    <td align="right">        8.74</td>
    <td align="right">       37.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.80</td>
    <td align="right">28-APR-12:00</td>
    <td align="right">       16.70</td>
    <td align="right">       14.35</td>
    <td align="right">        4.10</td>
    <td align="right">        8.35</td>
    <td align="right">      265.50</td>
    <td align="right">      596.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.90</td>
    <td align="right">05-MAY-16:00</td>
    <td align="right">       22.80</td>
    <td align="right">       17.10</td>
    <td align="right">        2.60</td>
    <td align="right">       19.17</td>
    <td align="right">      111.50</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       13.90</td>
    <td align="right">12-JUN-12:00</td>
    <td align="right">       16.70</td>
    <td align="right">       15.00</td>
    <td align="right">        3.60</td>
    <td align="right">       13.16</td>
    <td align="right">      263.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.00</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       16.13</td>
    <td align="right">       15.49</td>
    <td align="right">        4.60</td>
    <td align="right">       12.91</td>
    <td align="right">      204.17</td>
    <td align="right">       28.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.40</td>
    <td align="right">30-AUG-07:00</td>
    <td align="right">       17.40</td>
    <td align="right">       16.77</td>
    <td align="right">        5.20</td>
    <td align="right">       12.41</td>
    <td align="right">      168.50</td>
    <td align="right">       34.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.00</td>
    <td align="right">14-SEP-11:20</td>
    <td align="right">       20.37</td>
    <td align="right">       16.93</td>
    <td align="right">        2.10</td>
    <td align="right">        6.89</td>
    <td align="right">      152.83</td>
    <td align="right">      748.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.90</td>
    <td align="right">01-OCT-10:00</td>
    <td align="right">       16.70</td>
    <td align="right">       15.01</td>
    <td align="right">        4.10</td>
    <td align="right">       13.16</td>
    <td align="right">      184.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.90</td>
    <td align="right">03-NOV-19:00</td>
    <td align="right">       15.00</td>
    <td align="right">       14.31</td>
    <td align="right">        4.60</td>
    <td align="right">       11.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.00</td>
    <td align="right">16-DEC-10:00</td>
    <td align="right">       11.10</td>
    <td align="right">       10.48</td>
    <td align="right">        7.70</td>
    <td align="right">        6.75</td>
    <td align="right">       81.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
    <td align="right">       10.48</td>
    <td align="right">        2.10</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       16.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.80</td>
    <td align="right">       17.10</td>
    <td align="right">        7.70</td>
    <td align="right">       19.17</td>
    <td align="right">      265.50</td>
    <td align="right">      748.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.48</td>
    <td align="right">        8.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.14</td>
    <td align="right">       14.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">       23.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.99</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.72</td>
    <td align="right">       45.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.40</td>
    <td align="right">       49.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.58</td>
    <td align="right">       51.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.95</td>
    <td align="right">       42.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.39</td>
    <td align="right">       30.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.06</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.32</td>
    <td align="right">        9.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.65</td>
    <td align="right">        7.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.55</td>
    <td align="right">       28.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.14</td>
    <td align="right">        7.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.95</td>
    <td align="right">       51.50</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.523409E+10</td>
    <td align="right">-0.448749E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-746605981.1</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.476393E+10</td>
    <td align="right">-0.410679E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-657139961.8</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.551718E+10</td>
    <td align="right">-0.480670E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-710487779.6</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.488475E+10</td>
    <td align="right">-0.420622E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-678528145.9</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.503994E+10</td>
    <td align="right">-0.434406E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-695882963.9</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482392E+10</td>
    <td align="right">-0.415271E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-671206650.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.449434E+10</td>
    <td align="right">-0.380330E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-691043587.2</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.486314E+10</td>
    <td align="right">-0.417057E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-692571018.2</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.447569E+10</td>
    <td align="right">-0.380561E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-670085974.3</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.475566E+10</td>
    <td align="right">-0.405563E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-700023823.6</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.484076E+10</td>
    <td align="right">-0.414861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-692149152.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.498713E+10</td>
    <td align="right">-0.425676E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-730371981.5</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.586805E+11</td>
    <td align="right">-0.503444E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.833610E+10</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.447569E+10</td>
    <td align="right">-0.480670E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-746605981.1</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.551718E+10</td>
    <td align="right">-0.380330E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-657139961.8</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     2744.45</td>
    <td align="right">       32.28</td>
    <td align="right">      222.33</td>
    <td align="right">      218.83</td>
    <td align="right">     2191.41</td>
    <td align="right">       33.53</td>
    <td align="right">      225.83</td>
    <td align="right">      187.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:30</td>
    <td align="right">     4676.02</td>
    <td align="right">       33.24</td>
    <td align="right">      243.17</td>
    <td align="right">      243.33</td>
    <td align="right">     2064.71</td>
    <td align="right">       29.38</td>
    <td align="right">      222.17</td>
    <td align="right">      221.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     7743.27</td>
    <td align="right">       33.05</td>
    <td align="right">      208.83</td>
    <td align="right">      311.67</td>
    <td align="right">     1686.13</td>
    <td align="right">       21.83</td>
    <td align="right">      155.83</td>
    <td align="right">      267.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     2183.74</td>
    <td align="right">       18.64</td>
    <td align="right">        2.83</td>
    <td align="right">      344.33</td>
    <td align="right">     1216.73</td>
    <td align="right">       20.87</td>
    <td align="right">      212.67</td>
    <td align="right">      307.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1995.02</td>
    <td align="right">       18.53</td>
    <td align="right">        4.83</td>
    <td align="right">      384.83</td>
    <td align="right">     1093.07</td>
    <td align="right">       20.71</td>
    <td align="right">      209.50</td>
    <td align="right">      343.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1742.44</td>
    <td align="right">       18.10</td>
    <td align="right">        0.00</td>
    <td align="right">      393.83</td>
    <td align="right">     1003.97</td>
    <td align="right">       20.32</td>
    <td align="right">      190.50</td>
    <td align="right">      343.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     1552.52</td>
    <td align="right">       16.89</td>
    <td align="right">        0.00</td>
    <td align="right">      392.83</td>
    <td align="right">      913.22</td>
    <td align="right">       19.11</td>
    <td align="right">      150.83</td>
    <td align="right">      337.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     1846.74</td>
    <td align="right">       17.94</td>
    <td align="right">        2.67</td>
    <td align="right">      372.67</td>
    <td align="right">     1111.28</td>
    <td align="right">       20.18</td>
    <td align="right">      159.50</td>
    <td align="right">      326.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     2983.68</td>
    <td align="right">       20.78</td>
    <td align="right">       41.67</td>
    <td align="right">      319.00</td>
    <td align="right">     1478.49</td>
    <td align="right">       21.66</td>
    <td align="right">      186.50</td>
    <td align="right">      287.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:49</td>
    <td align="right">     7195.48</td>
    <td align="right">       34.58</td>
    <td align="right">      220.50</td>
    <td align="right">      284.67</td>
    <td align="right">     1968.69</td>
    <td align="right">       23.02</td>
    <td align="right">      157.50</td>
    <td align="right">      256.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">     3058.65</td>
    <td align="right">       31.81</td>
    <td align="right">      224.67</td>
    <td align="right">      224.17</td>
    <td align="right">     2456.87</td>
    <td align="right">       33.15</td>
    <td align="right">      229.50</td>
    <td align="right">      193.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:39</td>
    <td align="right">     3686.25</td>
    <td align="right">       35.42</td>
    <td align="right">      149.50</td>
    <td align="right">      206.83</td>
    <td align="right">     3141.89</td>
    <td align="right">       36.90</td>
    <td align="right">      149.67</td>
    <td align="right">      167.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3101.84</td>
    <td align="right">       23.95</td>
    <td align="right">     1321.00</td>
    <td align="right">     3697.00</td>
    <td align="right">     1520.01</td>
    <td align="right">       23.68</td>
    <td align="right">     2250.00</td>
    <td align="right">     3236.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1552.52</td>
    <td align="right">       16.89</td>
    <td align="right">        0.00</td>
    <td align="right">      206.83</td>
    <td align="right">      913.22</td>
    <td align="right">       19.11</td>
    <td align="right">      149.67</td>
    <td align="right">      167.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7743.27</td>
    <td align="right">       35.42</td>
    <td align="right">      243.17</td>
    <td align="right">      393.83</td>
    <td align="right">     3141.89</td>
    <td align="right">       36.90</td>
    <td align="right">      229.50</td>
    <td align="right">      343.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">      911.09</td>
    <td align="right">       18.95</td>
    <td align="right">       61.50</td>
    <td align="right">      198.67</td>
    <td align="right">      567.91</td>
    <td align="right">       21.21</td>
    <td align="right">       75.67</td>
    <td align="right">      128.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:30</td>
    <td align="right">     1469.22</td>
    <td align="right">       19.69</td>
    <td align="right">       68.33</td>
    <td align="right">      226.67</td>
    <td align="right">      787.99</td>
    <td align="right">       21.90</td>
    <td align="right">       79.83</td>
    <td align="right">      178.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     2659.52</td>
    <td align="right">       22.08</td>
    <td align="right">       79.00</td>
    <td align="right">      302.00</td>
    <td align="right">     1191.45</td>
    <td align="right">       23.02</td>
    <td align="right">       90.67</td>
    <td align="right">      252.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:19</td>
    <td align="right">     2796.72</td>
    <td align="right">       21.11</td>
    <td align="right">      105.50</td>
    <td align="right">      346.33</td>
    <td align="right">     1584.43</td>
    <td align="right">       23.20</td>
    <td align="right">      103.83</td>
    <td align="right">      306.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     2887.52</td>
    <td align="right">       21.03</td>
    <td align="right">      132.50</td>
    <td align="right">      390.83</td>
    <td align="right">     1263.95</td>
    <td align="right">       21.35</td>
    <td align="right">       91.67</td>
    <td align="right">      349.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">     3031.04</td>
    <td align="right">       20.26</td>
    <td align="right">       89.00</td>
    <td align="right">      402.67</td>
    <td align="right">     1682.49</td>
    <td align="right">       22.31</td>
    <td align="right">       77.67</td>
    <td align="right">      355.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-04:00</td>
    <td align="right">     2859.15</td>
    <td align="right">       20.72</td>
    <td align="right">      148.50</td>
    <td align="right">      406.33</td>
    <td align="right">     1302.06</td>
    <td align="right">       21.66</td>
    <td align="right">      101.67</td>
    <td align="right">      370.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:30</td>
    <td align="right">     3343.46</td>
    <td align="right">       22.20</td>
    <td align="right">      116.33</td>
    <td align="right">      377.50</td>
    <td align="right">     1464.14</td>
    <td align="right">       21.98</td>
    <td align="right">       74.00</td>
    <td align="right">      337.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     2730.18</td>
    <td align="right">       21.78</td>
    <td align="right">       82.67</td>
    <td align="right">      322.83</td>
    <td align="right">     1531.78</td>
    <td align="right">       23.01</td>
    <td align="right">       77.67</td>
    <td align="right">      284.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">     2444.16</td>
    <td align="right">       21.98</td>
    <td align="right">       83.00</td>
    <td align="right">      270.50</td>
    <td align="right">     1096.07</td>
    <td align="right">       22.64</td>
    <td align="right">       89.17</td>
    <td align="right">      224.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">     1135.34</td>
    <td align="right">       20.34</td>
    <td align="right">       79.17</td>
    <td align="right">      207.17</td>
    <td align="right">      596.33</td>
    <td align="right">       21.16</td>
    <td align="right">       71.67</td>
    <td align="right">      143.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:39</td>
    <td align="right">     1069.58</td>
    <td align="right">       21.49</td>
    <td align="right">       56.33</td>
    <td align="right">      182.00</td>
    <td align="right">      582.30</td>
    <td align="right">       22.14</td>
    <td align="right">       57.00</td>
    <td align="right">      104.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2458.32</td>
    <td align="right">       20.98</td>
    <td align="right">     1101.83</td>
    <td align="right">     3633.50</td>
    <td align="right">     1218.50</td>
    <td align="right">       22.12</td>
    <td align="right">      990.50</td>
    <td align="right">     3035.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      911.09</td>
    <td align="right">       18.95</td>
    <td align="right">       56.33</td>
    <td align="right">      182.00</td>
    <td align="right">      567.91</td>
    <td align="right">       21.16</td>
    <td align="right">       57.00</td>
    <td align="right">      104.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3343.46</td>
    <td align="right">       22.20</td>
    <td align="right">      148.50</td>
    <td align="right">      406.33</td>
    <td align="right">     1682.49</td>
    <td align="right">       23.20</td>
    <td align="right">      103.83</td>
    <td align="right">      370.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">02-JAN-10:00</td>
    <td align="right">      490.08</td>
    <td align="right">       14.23</td>
    <td align="right">        0.00</td>
    <td align="right">      176.83</td>
    <td align="right">      269.03</td>
    <td align="right">       16.43</td>
    <td align="right">        0.00</td>
    <td align="right">       45.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:20</td>
    <td align="right">      620.74</td>
    <td align="right">       15.47</td>
    <td align="right">        0.00</td>
    <td align="right">      213.83</td>
    <td align="right">      353.27</td>
    <td align="right">       17.73</td>
    <td align="right">        0.00</td>
    <td align="right">      126.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">      834.48</td>
    <td align="right">       17.01</td>
    <td align="right">        0.00</td>
    <td align="right">      297.33</td>
    <td align="right">      497.24</td>
    <td align="right">       19.27</td>
    <td align="right">        4.00</td>
    <td align="right">      214.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">      980.20</td>
    <td align="right">       17.76</td>
    <td align="right">        0.00</td>
    <td align="right">      347.83</td>
    <td align="right">      570.78</td>
    <td align="right">       19.89</td>
    <td align="right">       31.83</td>
    <td align="right">      300.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1222.56</td>
    <td align="right">       20.01</td>
    <td align="right">       40.00</td>
    <td align="right">      399.33</td>
    <td align="right">      700.78</td>
    <td align="right">       22.06</td>
    <td align="right">      162.17</td>
    <td align="right">      366.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     1281.10</td>
    <td align="right">       21.20</td>
    <td align="right">       60.83</td>
    <td align="right">      412.67</td>
    <td align="right">      757.07</td>
    <td align="right">       23.27</td>
    <td align="right">      193.50</td>
    <td align="right">      383.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-04:00</td>
    <td align="right">     1083.92</td>
    <td align="right">       20.32</td>
    <td align="right">       79.33</td>
    <td align="right">      423.50</td>
    <td align="right">      651.77</td>
    <td align="right">       22.39</td>
    <td align="right">      180.00</td>
    <td align="right">      382.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">      951.82</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">      390.67</td>
    <td align="right">      584.43</td>
    <td align="right">       20.03</td>
    <td align="right">       53.83</td>
    <td align="right">      344.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">      906.39</td>
    <td align="right">       17.88</td>
    <td align="right">        0.00</td>
    <td align="right">      313.17</td>
    <td align="right">      553.58</td>
    <td align="right">       20.10</td>
    <td align="right">       16.50</td>
    <td align="right">      254.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-08:09</td>
    <td align="right">      675.74</td>
    <td align="right">       16.03</td>
    <td align="right">        0.00</td>
    <td align="right">      258.50</td>
    <td align="right">      412.10</td>
    <td align="right">       18.37</td>
    <td align="right">        0.33</td>
    <td align="right">      163.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">      527.98</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">      189.67</td>
    <td align="right">      289.61</td>
    <td align="right">       16.71</td>
    <td align="right">        0.00</td>
    <td align="right">       64.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.57</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      456.51</td>
    <td align="right">       14.21</td>
    <td align="right">        0.00</td>
    <td align="right">      151.17</td>
    <td align="right">      269.27</td>
    <td align="right">       16.68</td>
    <td align="right">        0.00</td>
    <td align="right">       35.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      904.42</td>
    <td align="right">       17.80</td>
    <td align="right">      180.17</td>
    <td align="right">     3574.50</td>
    <td align="right">      533.52</td>
    <td align="right">       19.97</td>
    <td align="right">      642.17</td>
    <td align="right">     2682.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      456.51</td>
    <td align="right">       14.21</td>
    <td align="right">        0.00</td>
    <td align="right">      151.17</td>
    <td align="right">      269.03</td>
    <td align="right">       16.43</td>
    <td align="right">        0.00</td>
    <td align="right">       35.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.57</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1281.10</td>
    <td align="right">       21.20</td>
    <td align="right">       79.33</td>
    <td align="right">      423.50</td>
    <td align="right">      757.07</td>
    <td align="right">       23.27</td>
    <td align="right">      193.50</td>
    <td align="right">      383.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">     1020.26</td>
    <td align="right">       18.86</td>
    <td align="right">       65.17</td>
    <td align="right">      199.50</td>
    <td align="right">      560.81</td>
    <td align="right">       21.16</td>
    <td align="right">       68.33</td>
    <td align="right">      136.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:20</td>
    <td align="right">     1467.67</td>
    <td align="right">       19.86</td>
    <td align="right">       66.67</td>
    <td align="right">      228.83</td>
    <td align="right">      768.83</td>
    <td align="right">       21.67</td>
    <td align="right">       71.67</td>
    <td align="right">      181.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">     2351.12</td>
    <td align="right">       22.14</td>
    <td align="right">       78.17</td>
    <td align="right">      304.67</td>
    <td align="right">     1270.38</td>
    <td align="right">       23.10</td>
    <td align="right">       93.67</td>
    <td align="right">      251.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     2820.83</td>
    <td align="right">       20.83</td>
    <td align="right">      105.50</td>
    <td align="right">      344.17</td>
    <td align="right">     1239.75</td>
    <td align="right">       20.75</td>
    <td align="right">       59.67</td>
    <td align="right">      305.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:30</td>
    <td align="right">     2912.82</td>
    <td align="right">       17.71</td>
    <td align="right">       52.50</td>
    <td align="right">      390.33</td>
    <td align="right">     1579.16</td>
    <td align="right">       18.62</td>
    <td align="right">       11.67</td>
    <td align="right">      354.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     2981.49</td>
    <td align="right">       17.33</td>
    <td align="right">       42.83</td>
    <td align="right">      401.67</td>
    <td align="right">     1352.65</td>
    <td align="right">       18.42</td>
    <td align="right">        1.17</td>
    <td align="right">      361.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     3282.06</td>
    <td align="right">       16.47</td>
    <td align="right">       58.83</td>
    <td align="right">      402.67</td>
    <td align="right">     1444.99</td>
    <td align="right">       17.24</td>
    <td align="right">        4.67</td>
    <td align="right">      360.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     3109.00</td>
    <td align="right">       19.27</td>
    <td align="right">       75.83</td>
    <td align="right">      380.00</td>
    <td align="right">     1798.21</td>
    <td align="right">       20.73</td>
    <td align="right">       54.50</td>
    <td align="right">      341.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:49</td>
    <td align="right">     3432.57</td>
    <td align="right">       22.97</td>
    <td align="right">      100.50</td>
    <td align="right">      314.67</td>
    <td align="right">     1944.62</td>
    <td align="right">       23.91</td>
    <td align="right">       95.67</td>
    <td align="right">      270.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-08:20</td>
    <td align="right">     2348.42</td>
    <td align="right">       22.32</td>
    <td align="right">       87.33</td>
    <td align="right">      272.00</td>
    <td align="right">     1070.48</td>
    <td align="right">       23.22</td>
    <td align="right">       84.83</td>
    <td align="right">      224.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-09:50</td>
    <td align="right">     1090.60</td>
    <td align="right">       18.82</td>
    <td align="right">       63.33</td>
    <td align="right">      208.50</td>
    <td align="right">      583.82</td>
    <td align="right">       20.51</td>
    <td align="right">       59.83</td>
    <td align="right">      140.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:00</td>
    <td align="right">     1090.76</td>
    <td align="right">       20.31</td>
    <td align="right">       48.67</td>
    <td align="right">      182.00</td>
    <td align="right">      585.68</td>
    <td align="right">       21.07</td>
    <td align="right">       49.83</td>
    <td align="right">      100.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2524.17</td>
    <td align="right">       19.42</td>
    <td align="right">      845.33</td>
    <td align="right">     3629.00</td>
    <td align="right">     1271.95</td>
    <td align="right">       20.49</td>
    <td align="right">      655.50</td>
    <td align="right">     3028.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1020.26</td>
    <td align="right">       16.47</td>
    <td align="right">       42.83</td>
    <td align="right">      182.00</td>
    <td align="right">      560.81</td>
    <td align="right">       17.24</td>
    <td align="right">        1.17</td>
    <td align="right">      100.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3432.57</td>
    <td align="right">       22.97</td>
    <td align="right">      105.50</td>
    <td align="right">      402.67</td>
    <td align="right">     1944.62</td>
    <td align="right">       23.91</td>
    <td align="right">       95.67</td>
    <td align="right">      361.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     2628.31</td>
    <td align="right">       30.49</td>
    <td align="right">      207.17</td>
    <td align="right">      216.17</td>
    <td align="right">     2123.85</td>
    <td align="right">       33.20</td>
    <td align="right">      222.50</td>
    <td align="right">      182.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     4546.28</td>
    <td align="right">       32.09</td>
    <td align="right">      231.50</td>
    <td align="right">      240.50</td>
    <td align="right">     1973.39</td>
    <td align="right">       27.94</td>
    <td align="right">      157.17</td>
    <td align="right">      219.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     7587.42</td>
    <td align="right">       32.25</td>
    <td align="right">      207.67</td>
    <td align="right">      309.83</td>
    <td align="right">     1574.26</td>
    <td align="right">       18.97</td>
    <td align="right">       12.33</td>
    <td align="right">      263.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     2076.41</td>
    <td align="right">       14.68</td>
    <td align="right">        0.00</td>
    <td align="right">      342.83</td>
    <td align="right">     1140.44</td>
    <td align="right">       18.19</td>
    <td align="right">       10.50</td>
    <td align="right">      302.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1906.79</td>
    <td align="right">       14.64</td>
    <td align="right">        0.00</td>
    <td align="right">      382.67</td>
    <td align="right">     1033.46</td>
    <td align="right">       18.09</td>
    <td align="right">        3.33</td>
    <td align="right">      339.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1665.73</td>
    <td align="right">       14.46</td>
    <td align="right">        0.00</td>
    <td align="right">      392.00</td>
    <td align="right">      952.27</td>
    <td align="right">       17.92</td>
    <td align="right">        0.00</td>
    <td align="right">      340.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     1481.39</td>
    <td align="right">       13.10</td>
    <td align="right">        0.00</td>
    <td align="right">      389.33</td>
    <td align="right">      863.25</td>
    <td align="right">       16.60</td>
    <td align="right">        1.00</td>
    <td align="right">      331.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     1751.18</td>
    <td align="right">       14.23</td>
    <td align="right">        0.00</td>
    <td align="right">      369.33</td>
    <td align="right">     1040.53</td>
    <td align="right">       17.80</td>
    <td align="right">        5.67</td>
    <td align="right">      322.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     2846.76</td>
    <td align="right">       17.24</td>
    <td align="right">       27.00</td>
    <td align="right">      317.83</td>
    <td align="right">     1375.12</td>
    <td align="right">       19.08</td>
    <td align="right">       29.67</td>
    <td align="right">      282.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:49</td>
    <td align="right">     7032.68</td>
    <td align="right">       33.75</td>
    <td align="right">      218.00</td>
    <td align="right">      282.33</td>
    <td align="right">     1850.18</td>
    <td align="right">       20.32</td>
    <td align="right">       28.33</td>
    <td align="right">      254.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">     2948.99</td>
    <td align="right">       30.64</td>
    <td align="right">      215.33</td>
    <td align="right">      222.17</td>
    <td align="right">     2389.04</td>
    <td align="right">       32.83</td>
    <td align="right">      227.00</td>
    <td align="right">      189.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:39</td>
    <td align="right">     3551.89</td>
    <td align="right">       34.93</td>
    <td align="right">      149.17</td>
    <td align="right">      204.83</td>
    <td align="right">     3041.51</td>
    <td align="right">       36.50</td>
    <td align="right">      149.67</td>
    <td align="right">      161.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2992.81</td>
    <td align="right">       21.19</td>
    <td align="right">     1255.83</td>
    <td align="right">     3669.83</td>
    <td align="right">     1443.68</td>
    <td align="right">       21.56</td>
    <td align="right">      847.17</td>
    <td align="right">     3189.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1481.39</td>
    <td align="right">       13.10</td>
    <td align="right">        0.00</td>
    <td align="right">      204.83</td>
    <td align="right">      863.25</td>
    <td align="right">       16.60</td>
    <td align="right">        0.00</td>
    <td align="right">      161.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7587.42</td>
    <td align="right">       34.93</td>
    <td align="right">      231.50</td>
    <td align="right">      392.00</td>
    <td align="right">     3041.51</td>
    <td align="right">       36.50</td>
    <td align="right">      227.00</td>
    <td align="right">      340.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">      881.63</td>
    <td align="right">       18.45</td>
    <td align="right">       61.33</td>
    <td align="right">      197.00</td>
    <td align="right">      546.64</td>
    <td align="right">       20.98</td>
    <td align="right">       72.50</td>
    <td align="right">      124.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:30</td>
    <td align="right">     1425.96</td>
    <td align="right">       19.19</td>
    <td align="right">       68.00</td>
    <td align="right">      225.50</td>
    <td align="right">      754.71</td>
    <td align="right">       21.67</td>
    <td align="right">       74.33</td>
    <td align="right">      174.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     2589.99</td>
    <td align="right">       21.61</td>
    <td align="right">       79.00</td>
    <td align="right">      300.00</td>
    <td align="right">     1137.92</td>
    <td align="right">       22.82</td>
    <td align="right">       80.50</td>
    <td align="right">      248.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:19</td>
    <td align="right">     2721.69</td>
    <td align="right">       20.65</td>
    <td align="right">      105.33</td>
    <td align="right">      344.50</td>
    <td align="right">     1525.45</td>
    <td align="right">       23.02</td>
    <td align="right">       95.33</td>
    <td align="right">      303.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     2816.61</td>
    <td align="right">       20.60</td>
    <td align="right">      132.33</td>
    <td align="right">      388.33</td>
    <td align="right">     1209.34</td>
    <td align="right">       21.17</td>
    <td align="right">       85.17</td>
    <td align="right">      344.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">     2941.69</td>
    <td align="right">       19.80</td>
    <td align="right">       89.00</td>
    <td align="right">      400.67</td>
    <td align="right">     1614.57</td>
    <td align="right">       22.11</td>
    <td align="right">       75.83</td>
    <td align="right">      351.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-04:00</td>
    <td align="right">     2778.71</td>
    <td align="right">       20.13</td>
    <td align="right">      146.50</td>
    <td align="right">      404.00</td>
    <td align="right">     1243.00</td>
    <td align="right">       20.67</td>
    <td align="right">       87.17</td>
    <td align="right">      365.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:30</td>
    <td align="right">     3196.03</td>
    <td align="right">       20.22</td>
    <td align="right">       98.50</td>
    <td align="right">      373.50</td>
    <td align="right">     1398.18</td>
    <td align="right">       21.80</td>
    <td align="right">       71.33</td>
    <td align="right">      332.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     2656.31</td>
    <td align="right">       21.30</td>
    <td align="right">       82.67</td>
    <td align="right">      319.67</td>
    <td align="right">     1474.21</td>
    <td align="right">       22.80</td>
    <td align="right">       67.67</td>
    <td align="right">      280.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">     2374.30</td>
    <td align="right">       21.29</td>
    <td align="right">       81.00</td>
    <td align="right">      267.83</td>
    <td align="right">     1047.40</td>
    <td align="right">       22.42</td>
    <td align="right">       76.83</td>
    <td align="right">      221.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">     1081.37</td>
    <td align="right">       18.45</td>
    <td align="right">       65.67</td>
    <td align="right">      203.67</td>
    <td align="right">      572.12</td>
    <td align="right">       20.92</td>
    <td align="right">       67.83</td>
    <td align="right">      137.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:39</td>
    <td align="right">     1034.38</td>
    <td align="right">       21.01</td>
    <td align="right">       56.33</td>
    <td align="right">      178.83</td>
    <td align="right">      556.71</td>
    <td align="right">       21.88</td>
    <td align="right">       54.83</td>
    <td align="right">       98.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2383.52</td>
    <td align="right">       20.24</td>
    <td align="right">     1065.67</td>
    <td align="right">     3603.50</td>
    <td align="right">     1167.51</td>
    <td align="right">       21.81</td>
    <td align="right">      909.33</td>
    <td align="right">     2982.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      881.63</td>
    <td align="right">       18.45</td>
    <td align="right">       56.33</td>
    <td align="right">      178.83</td>
    <td align="right">      546.64</td>
    <td align="right">       20.67</td>
    <td align="right">       54.83</td>
    <td align="right">       98.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3196.03</td>
    <td align="right">       21.61</td>
    <td align="right">      146.50</td>
    <td align="right">      404.00</td>
    <td align="right">     1614.57</td>
    <td align="right">       23.02</td>
    <td align="right">       95.33</td>
    <td align="right">      365.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.56</td>
    <td align="right">        0.48</td>
    <td align="right">02-JAN-11:09</td>
    <td align="right">      471.86</td>
    <td align="right">       10.05</td>
    <td align="right">        0.00</td>
    <td align="right">      172.50</td>
    <td align="right">      258.54</td>
    <td align="right">       13.60</td>
    <td align="right">        0.00</td>
    <td align="right">       33.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:20</td>
    <td align="right">      598.02</td>
    <td align="right">       11.55</td>
    <td align="right">        0.00</td>
    <td align="right">      210.33</td>
    <td align="right">      340.49</td>
    <td align="right">       15.12</td>
    <td align="right">        0.00</td>
    <td align="right">      120.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">      804.54</td>
    <td align="right">       13.48</td>
    <td align="right">        0.00</td>
    <td align="right">      293.00</td>
    <td align="right">      480.87</td>
    <td align="right">       17.02</td>
    <td align="right">        0.00</td>
    <td align="right">      205.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">      945.73</td>
    <td align="right">       14.26</td>
    <td align="right">        0.00</td>
    <td align="right">      346.00</td>
    <td align="right">      551.71</td>
    <td align="right">       17.70</td>
    <td align="right">        0.17</td>
    <td align="right">      294.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1176.28</td>
    <td align="right">       16.05</td>
    <td align="right">       26.67</td>
    <td align="right">      397.83</td>
    <td align="right">      676.44</td>
    <td align="right">       19.98</td>
    <td align="right">       51.33</td>
    <td align="right">      362.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">     1236.96</td>
    <td align="right">       18.31</td>
    <td align="right">       59.00</td>
    <td align="right">      411.00</td>
    <td align="right">      732.10</td>
    <td align="right">       21.51</td>
    <td align="right">       73.17</td>
    <td align="right">      380.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-04:00</td>
    <td align="right">     1043.28</td>
    <td align="right">       15.66</td>
    <td align="right">       44.67</td>
    <td align="right">      420.83</td>
    <td align="right">      631.63</td>
    <td align="right">       20.52</td>
    <td align="right">       86.50</td>
    <td align="right">      378.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">      919.73</td>
    <td align="right">       14.48</td>
    <td align="right">        0.00</td>
    <td align="right">      389.17</td>
    <td align="right">      567.23</td>
    <td align="right">       18.09</td>
    <td align="right">        1.50</td>
    <td align="right">      339.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">      873.52</td>
    <td align="right">       14.66</td>
    <td align="right">        0.00</td>
    <td align="right">      311.17</td>
    <td align="right">      535.98</td>
    <td align="right">       18.16</td>
    <td align="right">        0.00</td>
    <td align="right">      247.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-08:20</td>
    <td align="right">      650.67</td>
    <td align="right">       12.50</td>
    <td align="right">        0.00</td>
    <td align="right">      255.67</td>
    <td align="right">      398.59</td>
    <td align="right">       16.11</td>
    <td align="right">        0.00</td>
    <td align="right">      156.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">      508.67</td>
    <td align="right">       10.41</td>
    <td align="right">        0.00</td>
    <td align="right">      184.00</td>
    <td align="right">      278.51</td>
    <td align="right">       13.91</td>
    <td align="right">        0.00</td>
    <td align="right">       53.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.57</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      438.08</td>
    <td align="right">       10.25</td>
    <td align="right">        0.00</td>
    <td align="right">      145.00</td>
    <td align="right">      259.03</td>
    <td align="right">       14.04</td>
    <td align="right">        0.00</td>
    <td align="right">       28.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      871.66</td>
    <td align="right">       14.06</td>
    <td align="right">      130.33</td>
    <td align="right">     3536.50</td>
    <td align="right">      515.85</td>
    <td align="right">       17.78</td>
    <td align="right">      212.67</td>
    <td align="right">     2599.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      438.08</td>
    <td align="right">       10.05</td>
    <td align="right">        0.00</td>
    <td align="right">      145.00</td>
    <td align="right">      258.54</td>
    <td align="right">       13.60</td>
    <td align="right">        0.00</td>
    <td align="right">       28.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.57</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1236.96</td>
    <td align="right">       18.31</td>
    <td align="right">       59.00</td>
    <td align="right">      420.83</td>
    <td align="right">      732.10</td>
    <td align="right">       21.51</td>
    <td align="right">       86.50</td>
    <td align="right">      380.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">      989.65</td>
    <td align="right">       18.46</td>
    <td align="right">       64.83</td>
    <td align="right">      197.67</td>
    <td align="right">      538.11</td>
    <td align="right">       21.05</td>
    <td align="right">       67.50</td>
    <td align="right">      129.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:20</td>
    <td align="right">     1422.40</td>
    <td align="right">       19.45</td>
    <td align="right">       66.50</td>
    <td align="right">      227.17</td>
    <td align="right">      721.52</td>
    <td align="right">       20.56</td>
    <td align="right">       60.67</td>
    <td align="right">      175.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">     2286.33</td>
    <td align="right">       21.74</td>
    <td align="right">       78.17</td>
    <td align="right">      302.17</td>
    <td align="right">     1215.08</td>
    <td align="right">       22.90</td>
    <td align="right">       91.33</td>
    <td align="right">      245.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     2709.70</td>
    <td align="right">       20.40</td>
    <td align="right">      105.50</td>
    <td align="right">      342.00</td>
    <td align="right">     1185.20</td>
    <td align="right">       20.61</td>
    <td align="right">       55.00</td>
    <td align="right">      303.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:30</td>
    <td align="right">     2827.03</td>
    <td align="right">       17.22</td>
    <td align="right">       52.33</td>
    <td align="right">      389.67</td>
    <td align="right">     1514.42</td>
    <td align="right">       18.45</td>
    <td align="right">        8.33</td>
    <td align="right">      351.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     2862.82</td>
    <td align="right">       16.84</td>
    <td align="right">       42.83</td>
    <td align="right">      398.50</td>
    <td align="right">     1290.58</td>
    <td align="right">       18.24</td>
    <td align="right">        0.83</td>
    <td align="right">      358.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     3151.66</td>
    <td align="right">       15.98</td>
    <td align="right">       58.83</td>
    <td align="right">      399.00</td>
    <td align="right">     1377.42</td>
    <td align="right">       17.07</td>
    <td align="right">        4.00</td>
    <td align="right">      357.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     3022.21</td>
    <td align="right">       18.82</td>
    <td align="right">       75.83</td>
    <td align="right">      376.67</td>
    <td align="right">     1722.52</td>
    <td align="right">       20.58</td>
    <td align="right">       54.17</td>
    <td align="right">      337.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:49</td>
    <td align="right">     3341.71</td>
    <td align="right">       22.57</td>
    <td align="right">      100.50</td>
    <td align="right">      312.67</td>
    <td align="right">     1840.65</td>
    <td align="right">       23.51</td>
    <td align="right">       90.83</td>
    <td align="right">      266.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-08:30</td>
    <td align="right">     2285.19</td>
    <td align="right">       21.93</td>
    <td align="right">       87.33</td>
    <td align="right">      269.00</td>
    <td align="right">      991.96</td>
    <td align="right">       21.85</td>
    <td align="right">       73.50</td>
    <td align="right">      218.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-09:50</td>
    <td align="right">     1057.57</td>
    <td align="right">       18.40</td>
    <td align="right">       62.83</td>
    <td align="right">      206.83</td>
    <td align="right">      559.45</td>
    <td align="right">       20.38</td>
    <td align="right">       58.50</td>
    <td align="right">      132.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:00</td>
    <td align="right">     1056.11</td>
    <td align="right">       19.91</td>
    <td align="right">       48.67</td>
    <td align="right">      180.50</td>
    <td align="right">      560.32</td>
    <td align="right">       20.96</td>
    <td align="right">       49.67</td>
    <td align="right">       94.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2441.21</td>
    <td align="right">       18.98</td>
    <td align="right">      844.17</td>
    <td align="right">     3601.83</td>
    <td align="right">     1211.87</td>
    <td align="right">       20.17</td>
    <td align="right">      614.33</td>
    <td align="right">     2971.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      989.65</td>
    <td align="right">       15.98</td>
    <td align="right">       42.83</td>
    <td align="right">      180.50</td>
    <td align="right">      538.11</td>
    <td align="right">       17.07</td>
    <td align="right">        0.83</td>
    <td align="right">       94.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3341.71</td>
    <td align="right">       22.57</td>
    <td align="right">      105.50</td>
    <td align="right">      399.00</td>
    <td align="right">     1840.65</td>
    <td align="right">       23.51</td>
    <td align="right">       91.33</td>
    <td align="right">      358.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     2628.29</td>
    <td align="right">       30.49</td>
    <td align="right">      207.17</td>
    <td align="right">      216.17</td>
    <td align="right">     2123.78</td>
    <td align="right">       33.20</td>
    <td align="right">      222.50</td>
    <td align="right">      182.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     4546.23</td>
    <td align="right">       32.09</td>
    <td align="right">      231.50</td>
    <td align="right">      240.50</td>
    <td align="right">     1973.30</td>
    <td align="right">       27.94</td>
    <td align="right">      157.17</td>
    <td align="right">      219.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     7587.32</td>
    <td align="right">       32.25</td>
    <td align="right">      207.67</td>
    <td align="right">      309.83</td>
    <td align="right">     1574.14</td>
    <td align="right">       18.97</td>
    <td align="right">       12.33</td>
    <td align="right">      263.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     2076.28</td>
    <td align="right">       14.68</td>
    <td align="right">        0.00</td>
    <td align="right">      342.83</td>
    <td align="right">     1140.35</td>
    <td align="right">       18.19</td>
    <td align="right">       10.50</td>
    <td align="right">      302.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1906.67</td>
    <td align="right">       14.64</td>
    <td align="right">        0.00</td>
    <td align="right">      382.67</td>
    <td align="right">     1033.37</td>
    <td align="right">       18.09</td>
    <td align="right">        3.33</td>
    <td align="right">      339.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1665.64</td>
    <td align="right">       14.46</td>
    <td align="right">        0.00</td>
    <td align="right">      392.00</td>
    <td align="right">      952.20</td>
    <td align="right">       17.92</td>
    <td align="right">        0.00</td>
    <td align="right">      340.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     1481.30</td>
    <td align="right">       13.10</td>
    <td align="right">        0.00</td>
    <td align="right">      389.33</td>
    <td align="right">      863.19</td>
    <td align="right">       16.60</td>
    <td align="right">        1.00</td>
    <td align="right">      331.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     1751.09</td>
    <td align="right">       14.23</td>
    <td align="right">        0.00</td>
    <td align="right">      369.33</td>
    <td align="right">     1040.46</td>
    <td align="right">       17.80</td>
    <td align="right">        5.83</td>
    <td align="right">      322.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     2846.65</td>
    <td align="right">       17.25</td>
    <td align="right">       27.00</td>
    <td align="right">      317.83</td>
    <td align="right">     1375.02</td>
    <td align="right">       19.08</td>
    <td align="right">       29.67</td>
    <td align="right">      282.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:49</td>
    <td align="right">     7032.63</td>
    <td align="right">       33.75</td>
    <td align="right">      218.00</td>
    <td align="right">      282.33</td>
    <td align="right">     1850.07</td>
    <td align="right">       20.32</td>
    <td align="right">       28.33</td>
    <td align="right">      254.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">     2948.96</td>
    <td align="right">       30.64</td>
    <td align="right">      215.33</td>
    <td align="right">      222.17</td>
    <td align="right">     2388.97</td>
    <td align="right">       32.83</td>
    <td align="right">      227.00</td>
    <td align="right">      189.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:39</td>
    <td align="right">     3551.91</td>
    <td align="right">       34.93</td>
    <td align="right">      149.17</td>
    <td align="right">      204.83</td>
    <td align="right">     3041.45</td>
    <td align="right">       36.50</td>
    <td align="right">      149.67</td>
    <td align="right">      161.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2992.73</td>
    <td align="right">       21.19</td>
    <td align="right">     1255.83</td>
    <td align="right">     3669.83</td>
    <td align="right">     1443.60</td>
    <td align="right">       21.56</td>
    <td align="right">      847.33</td>
    <td align="right">     3189.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1481.30</td>
    <td align="right">       13.10</td>
    <td align="right">        0.00</td>
    <td align="right">      204.83</td>
    <td align="right">      863.19</td>
    <td align="right">       16.60</td>
    <td align="right">        0.00</td>
    <td align="right">      161.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7587.32</td>
    <td align="right">       34.93</td>
    <td align="right">      231.50</td>
    <td align="right">      392.00</td>
    <td align="right">     3041.45</td>
    <td align="right">       36.50</td>
    <td align="right">      227.00</td>
    <td align="right">      340.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">      881.60</td>
    <td align="right">       18.45</td>
    <td align="right">       61.33</td>
    <td align="right">      197.00</td>
    <td align="right">      546.60</td>
    <td align="right">       20.98</td>
    <td align="right">       72.50</td>
    <td align="right">      124.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:30</td>
    <td align="right">     1425.92</td>
    <td align="right">       19.19</td>
    <td align="right">       68.00</td>
    <td align="right">      225.50</td>
    <td align="right">      754.66</td>
    <td align="right">       21.67</td>
    <td align="right">       74.33</td>
    <td align="right">      174.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     2589.95</td>
    <td align="right">       21.61</td>
    <td align="right">       79.00</td>
    <td align="right">      300.00</td>
    <td align="right">     1137.86</td>
    <td align="right">       22.82</td>
    <td align="right">       80.50</td>
    <td align="right">      248.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:19</td>
    <td align="right">     2721.63</td>
    <td align="right">       20.65</td>
    <td align="right">      105.33</td>
    <td align="right">      344.50</td>
    <td align="right">     1525.38</td>
    <td align="right">       23.02</td>
    <td align="right">       95.33</td>
    <td align="right">      303.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     2816.53</td>
    <td align="right">       20.60</td>
    <td align="right">      132.33</td>
    <td align="right">      388.33</td>
    <td align="right">     1209.26</td>
    <td align="right">       21.17</td>
    <td align="right">       85.17</td>
    <td align="right">      344.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">     2941.63</td>
    <td align="right">       19.81</td>
    <td align="right">       89.00</td>
    <td align="right">      400.83</td>
    <td align="right">     1614.50</td>
    <td align="right">       22.11</td>
    <td align="right">       75.83</td>
    <td align="right">      351.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-04:00</td>
    <td align="right">     2778.66</td>
    <td align="right">       20.14</td>
    <td align="right">      146.50</td>
    <td align="right">      404.00</td>
    <td align="right">     1242.95</td>
    <td align="right">       20.67</td>
    <td align="right">       87.17</td>
    <td align="right">      365.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:30</td>
    <td align="right">     3195.99</td>
    <td align="right">       20.23</td>
    <td align="right">       98.50</td>
    <td align="right">      373.50</td>
    <td align="right">     1398.12</td>
    <td align="right">       21.80</td>
    <td align="right">       71.33</td>
    <td align="right">      332.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     2656.27</td>
    <td align="right">       21.30</td>
    <td align="right">       82.67</td>
    <td align="right">      319.67</td>
    <td align="right">     1474.15</td>
    <td align="right">       22.80</td>
    <td align="right">       67.67</td>
    <td align="right">      280.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">     2374.28</td>
    <td align="right">       21.29</td>
    <td align="right">       81.00</td>
    <td align="right">      267.83</td>
    <td align="right">     1047.35</td>
    <td align="right">       22.42</td>
    <td align="right">       76.83</td>
    <td align="right">      221.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">     1081.33</td>
    <td align="right">       18.45</td>
    <td align="right">       65.67</td>
    <td align="right">      203.67</td>
    <td align="right">      572.09</td>
    <td align="right">       20.92</td>
    <td align="right">       67.83</td>
    <td align="right">      137.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:39</td>
    <td align="right">     1034.36</td>
    <td align="right">       21.01</td>
    <td align="right">       56.33</td>
    <td align="right">      178.83</td>
    <td align="right">      556.68</td>
    <td align="right">       21.89</td>
    <td align="right">       54.83</td>
    <td align="right">       98.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2383.47</td>
    <td align="right">       20.24</td>
    <td align="right">     1065.67</td>
    <td align="right">     3603.67</td>
    <td align="right">     1167.45</td>
    <td align="right">       21.81</td>
    <td align="right">      909.33</td>
    <td align="right">     2981.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      881.60</td>
    <td align="right">       18.45</td>
    <td align="right">       56.33</td>
    <td align="right">      178.83</td>
    <td align="right">      546.60</td>
    <td align="right">       20.67</td>
    <td align="right">       54.83</td>
    <td align="right">       98.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3195.99</td>
    <td align="right">       21.61</td>
    <td align="right">      146.50</td>
    <td align="right">      404.00</td>
    <td align="right">     1614.50</td>
    <td align="right">       23.02</td>
    <td align="right">       95.33</td>
    <td align="right">      365.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.56</td>
    <td align="right">        0.48</td>
    <td align="right">02-JAN-11:09</td>
    <td align="right">      471.83</td>
    <td align="right">       10.05</td>
    <td align="right">        0.00</td>
    <td align="right">      172.50</td>
    <td align="right">      258.52</td>
    <td align="right">       13.60</td>
    <td align="right">        0.00</td>
    <td align="right">       33.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:20</td>
    <td align="right">      597.99</td>
    <td align="right">       11.55</td>
    <td align="right">        0.00</td>
    <td align="right">      210.33</td>
    <td align="right">      340.46</td>
    <td align="right">       15.12</td>
    <td align="right">        0.00</td>
    <td align="right">      120.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">      804.51</td>
    <td align="right">       13.48</td>
    <td align="right">        0.00</td>
    <td align="right">      293.00</td>
    <td align="right">      480.83</td>
    <td align="right">       17.02</td>
    <td align="right">        0.00</td>
    <td align="right">      205.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">      945.69</td>
    <td align="right">       14.26</td>
    <td align="right">        0.00</td>
    <td align="right">      346.00</td>
    <td align="right">      551.68</td>
    <td align="right">       17.70</td>
    <td align="right">        0.17</td>
    <td align="right">      294.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     1176.23</td>
    <td align="right">       16.06</td>
    <td align="right">       26.67</td>
    <td align="right">      397.83</td>
    <td align="right">      676.39</td>
    <td align="right">       19.98</td>
    <td align="right">       51.33</td>
    <td align="right">      362.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">     1236.93</td>
    <td align="right">       18.31</td>
    <td align="right">       59.00</td>
    <td align="right">      411.00</td>
    <td align="right">      732.06</td>
    <td align="right">       21.51</td>
    <td align="right">       73.33</td>
    <td align="right">      380.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-04:00</td>
    <td align="right">     1043.25</td>
    <td align="right">       15.66</td>
    <td align="right">       44.67</td>
    <td align="right">      420.83</td>
    <td align="right">      631.59</td>
    <td align="right">       20.52</td>
    <td align="right">       86.50</td>
    <td align="right">      378.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">      919.70</td>
    <td align="right">       14.48</td>
    <td align="right">        0.00</td>
    <td align="right">      389.17</td>
    <td align="right">      567.20</td>
    <td align="right">       18.09</td>
    <td align="right">        1.50</td>
    <td align="right">      339.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">      873.50</td>
    <td align="right">       14.66</td>
    <td align="right">        0.00</td>
    <td align="right">      311.17</td>
    <td align="right">      535.95</td>
    <td align="right">       18.16</td>
    <td align="right">        0.00</td>
    <td align="right">      247.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-08:20</td>
    <td align="right">      650.65</td>
    <td align="right">       12.50</td>
    <td align="right">        0.00</td>
    <td align="right">      255.67</td>
    <td align="right">      398.56</td>
    <td align="right">       16.11</td>
    <td align="right">        0.00</td>
    <td align="right">      156.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.55</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">      508.64</td>
    <td align="right">       10.42</td>
    <td align="right">        0.00</td>
    <td align="right">      184.00</td>
    <td align="right">      278.48</td>
    <td align="right">       13.91</td>
    <td align="right">        0.00</td>
    <td align="right">       53.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.57</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      438.06</td>
    <td align="right">       10.25</td>
    <td align="right">        0.00</td>
    <td align="right">      145.00</td>
    <td align="right">      259.01</td>
    <td align="right">       14.04</td>
    <td align="right">        0.00</td>
    <td align="right">       28.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">        0.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      871.63</td>
    <td align="right">       14.06</td>
    <td align="right">      130.33</td>
    <td align="right">     3536.50</td>
    <td align="right">      515.82</td>
    <td align="right">       17.78</td>
    <td align="right">      212.83</td>
    <td align="right">     2599.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      438.06</td>
    <td align="right">       10.05</td>
    <td align="right">        0.00</td>
    <td align="right">      145.00</td>
    <td align="right">      258.52</td>
    <td align="right">       13.60</td>
    <td align="right">        0.00</td>
    <td align="right">       28.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.57</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1236.93</td>
    <td align="right">       18.31</td>
    <td align="right">       59.00</td>
    <td align="right">      420.83</td>
    <td align="right">      732.06</td>
    <td align="right">       21.51</td>
    <td align="right">       86.50</td>
    <td align="right">      380.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.53</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">      989.62</td>
    <td align="right">       18.46</td>
    <td align="right">       64.83</td>
    <td align="right">      197.67</td>
    <td align="right">      538.07</td>
    <td align="right">       21.05</td>
    <td align="right">       67.50</td>
    <td align="right">      129.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-09:20</td>
    <td align="right">     1422.37</td>
    <td align="right">       19.45</td>
    <td align="right">       66.50</td>
    <td align="right">      227.17</td>
    <td align="right">      721.47</td>
    <td align="right">       20.56</td>
    <td align="right">       60.67</td>
    <td align="right">      175.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">     2286.28</td>
    <td align="right">       21.75</td>
    <td align="right">       78.17</td>
    <td align="right">      302.17</td>
    <td align="right">     1215.01</td>
    <td align="right">       22.90</td>
    <td align="right">       91.33</td>
    <td align="right">      245.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     2709.64</td>
    <td align="right">       20.41</td>
    <td align="right">      105.50</td>
    <td align="right">      342.00</td>
    <td align="right">     1185.12</td>
    <td align="right">       20.61</td>
    <td align="right">       55.00</td>
    <td align="right">      303.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:30</td>
    <td align="right">     2826.95</td>
    <td align="right">       17.22</td>
    <td align="right">       52.33</td>
    <td align="right">      389.67</td>
    <td align="right">     1514.34</td>
    <td align="right">       18.45</td>
    <td align="right">        8.33</td>
    <td align="right">      351.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     2862.76</td>
    <td align="right">       16.84</td>
    <td align="right">       42.83</td>
    <td align="right">      398.50</td>
    <td align="right">     1290.51</td>
    <td align="right">       18.24</td>
    <td align="right">        0.83</td>
    <td align="right">      358.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     3151.60</td>
    <td align="right">       15.98</td>
    <td align="right">       58.83</td>
    <td align="right">      399.00</td>
    <td align="right">     1377.35</td>
    <td align="right">       17.08</td>
    <td align="right">        4.00</td>
    <td align="right">      357.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     3022.18</td>
    <td align="right">       18.82</td>
    <td align="right">       75.83</td>
    <td align="right">      376.67</td>
    <td align="right">     1722.46</td>
    <td align="right">       20.58</td>
    <td align="right">       54.17</td>
    <td align="right">      337.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:49</td>
    <td align="right">     3341.68</td>
    <td align="right">       22.57</td>
    <td align="right">      100.50</td>
    <td align="right">      312.67</td>
    <td align="right">     1840.58</td>
    <td align="right">       23.51</td>
    <td align="right">       90.83</td>
    <td align="right">      266.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-08:30</td>
    <td align="right">     2285.16</td>
    <td align="right">       21.93</td>
    <td align="right">       87.33</td>
    <td align="right">      269.00</td>
    <td align="right">      991.91</td>
    <td align="right">       21.85</td>
    <td align="right">       73.50</td>
    <td align="right">      218.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-09:50</td>
    <td align="right">     1057.54</td>
    <td align="right">       18.41</td>
    <td align="right">       62.83</td>
    <td align="right">      206.83</td>
    <td align="right">      559.41</td>
    <td align="right">       20.39</td>
    <td align="right">       58.50</td>
    <td align="right">      132.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:00</td>
    <td align="right">     1056.10</td>
    <td align="right">       19.91</td>
    <td align="right">       48.67</td>
    <td align="right">      180.50</td>
    <td align="right">      560.29</td>
    <td align="right">       20.96</td>
    <td align="right">       49.67</td>
    <td align="right">       94.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2441.16</td>
    <td align="right">       18.98</td>
    <td align="right">      844.17</td>
    <td align="right">     3601.83</td>
    <td align="right">     1211.81</td>
    <td align="right">       20.17</td>
    <td align="right">      614.33</td>
    <td align="right">     2971.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      989.62</td>
    <td align="right">       15.98</td>
    <td align="right">       42.83</td>
    <td align="right">      180.50</td>
    <td align="right">      538.07</td>
    <td align="right">       17.08</td>
    <td align="right">        0.83</td>
    <td align="right">       94.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.54</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3341.68</td>
    <td align="right">       22.57</td>
    <td align="right">      105.50</td>
    <td align="right">      399.00</td>
    <td align="right">     1840.58</td>
    <td align="right">       23.51</td>
    <td align="right">       91.33</td>
    <td align="right">      358.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_BOTTOMVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_BOTTOM VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.736503E+09</td>
    <td align="right">    20971.27</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1424102.87</td>
    <td align="right">    16614.53</td>
    <td align="right">21-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2702330.79</td>
    <td align="right">    20971.27</td>
    <td align="right">26-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.740629E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.736503E+09</td>
    <td align="right">    20971.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.493897E+10</td>
    <td align="right">    10214.27</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.287559E+10</td>
    <td align="right">    10214.27</td>
    <td align="right">01-FEB-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197845E+10</td>
    <td align="right">    10214.27</td>
    <td align="right">01-MAR-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109171E+10</td>
    <td align="right">    10214.27</td>
    <td align="right">03-APR-06:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.663574E+09</td>
    <td align="right">    10214.27</td>
    <td align="right">10-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.302692E+09</td>
    <td align="right">    10214.27</td>
    <td align="right">01-JUN-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 68359653.24</td>
    <td align="right">     5959.04</td>
    <td align="right">13-JUL-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 76524321.63</td>
    <td align="right">     8598.06</td>
    <td align="right">03-AUG-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.276305E+09</td>
    <td align="right">    10214.27</td>
    <td align="right">20-SEP-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.956558E+09</td>
    <td align="right">    10214.27</td>
    <td align="right">05-OCT-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.257105E+10</td>
    <td align="right">    10214.27</td>
    <td align="right">01-NOV-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.383605E+10</td>
    <td align="right">    10214.27</td>
    <td align="right">01-DEC-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.196358E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 68359653.24</td>
    <td align="right">     5959.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.493897E+10</td>
    <td align="right">    10214.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.155067E+10</td>
    <td align="right">     6818.64</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.626692E+09</td>
    <td align="right">     6818.64</td>
    <td align="right">01-FEB-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 98185885.66</td>
    <td align="right">     6818.64</td>
    <td align="right">01-MAR-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  8427585.53</td>
    <td align="right">     5876.98</td>
    <td align="right">18-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  5372862.13</td>
    <td align="right">     2444.33</td>
    <td align="right">31-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.261237E+09</td>
    <td align="right">     6818.64</td>
    <td align="right">13-NOV-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.883976E+09</td>
    <td align="right">     6818.64</td>
    <td align="right">01-DEC-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.343456E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.155067E+10</td>
    <td align="right">     6818.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.258267E+10</td>
    <td align="right">     6776.40</td>
    <td align="right">04-JAN-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.124349E+10</td>
    <td align="right">     6738.54</td>
    <td align="right">25-FEB-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.302740E+09</td>
    <td align="right">     6733.45</td>
    <td align="right">06-MAR-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 37039009.83</td>
    <td align="right">     6721.35</td>
    <td align="right">01-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 13750910.07</td>
    <td align="right">     6639.60</td>
    <td align="right">30-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.458296E+09</td>
    <td align="right">     6728.97</td>
    <td align="right">21-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.149582E+10</td>
    <td align="right">     6748.02</td>
    <td align="right">26-DEC-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.613381E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.258267E+10</td>
    <td align="right">     6776.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156283E+10</td>
    <td align="right">     6771.87</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.640378E+09</td>
    <td align="right">     6771.87</td>
    <td align="right">01-FEB-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.117484E+09</td>
    <td align="right">     6771.87</td>
    <td align="right">01-MAR-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 13389624.08</td>
    <td align="right">     6771.87</td>
    <td align="right">19-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  3839990.50</td>
    <td align="right">     1446.57</td>
    <td align="right">31-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.267510E+09</td>
    <td align="right">     6771.87</td>
    <td align="right">13-NOV-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.889306E+09</td>
    <td align="right">     6771.87</td>
    <td align="right">01-DEC-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.349474E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.156283E+10</td>
    <td align="right">     6771.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_MIDVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_MID VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_MID VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
