    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.160784E+10</td>
    <td align="right">    20976.94</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.296195E+09</td>
    <td align="right">    20976.94</td>
    <td align="right">06-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  9655555.15</td>
    <td align="right">    20976.94</td>
    <td align="right">06-MAR-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 91345454.28</td>
    <td align="right">    20976.94</td>
    <td align="right">24-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.521501E+09</td>
    <td align="right">    20976.94</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.252654E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.160784E+10</td>
    <td align="right">    20976.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154933E+10</td>
    <td align="right">    10919.91</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.569472E+09</td>
    <td align="right">    10919.91</td>
    <td align="right">01-FEB-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 91020535.78</td>
    <td align="right">    10919.91</td>
    <td align="right">01-MAR-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 14762047.49</td>
    <td align="right">     8146.92</td>
    <td align="right">18-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 17101589.07</td>
    <td align="right">     6034.92</td>
    <td align="right">23-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.399041E+09</td>
    <td align="right">    10919.91</td>
    <td align="right">13-NOV-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105187E+10</td>
    <td align="right">    10919.91</td>
    <td align="right">01-DEC-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.369261E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.154933E+10</td>
    <td align="right">    10919.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121546E+10</td>
    <td align="right">     7249.96</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.481900E+09</td>
    <td align="right">     7249.96</td>
    <td align="right">06-FEB-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 63196658.09</td>
    <td align="right">     7249.96</td>
    <td align="right">01-MAR-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  6681292.41</td>
    <td align="right">     5633.50</td>
    <td align="right">18-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 15542010.94</td>
    <td align="right">     6073.36</td>
    <td align="right">30-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.324609E+09</td>
    <td align="right">     7249.96</td>
    <td align="right">13-NOV-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.827417E+09</td>
    <td align="right">     7249.96</td>
    <td align="right">01-DEC-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.293481E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121546E+10</td>
    <td align="right">     7249.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.214245E+10</td>
    <td align="right">     7549.04</td>
    <td align="right">03-JAN-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.920221E+09</td>
    <td align="right">     7561.11</td>
    <td align="right">06-FEB-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.140841E+09</td>
    <td align="right">     7511.55</td>
    <td align="right">06-MAR-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 17466170.17</td>
    <td align="right">     7458.66</td>
    <td align="right">18-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 25043754.23</td>
    <td align="right">     7489.79</td>
    <td align="right">31-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.570861E+09</td>
    <td align="right">     7548.70</td>
    <td align="right">24-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145759E+10</td>
    <td align="right">     7564.94</td>
    <td align="right">11-DEC-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.527447E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.214245E+10</td>
    <td align="right">     7564.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131050E+10</td>
    <td align="right">     7207.54</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.526930E+09</td>
    <td align="right">     7207.54</td>
    <td align="right">06-FEB-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 85361136.38</td>
    <td align="right">     7207.54</td>
    <td align="right">01-MAR-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 11802521.48</td>
    <td align="right">     7175.25</td>
    <td align="right">19-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 16938886.69</td>
    <td align="right">     5262.19</td>
    <td align="right">30-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.355407E+09</td>
    <td align="right">     7207.54</td>
    <td align="right">13-NOV-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.890326E+09</td>
    <td align="right">     7207.54</td>
    <td align="right">01-DEC-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.319727E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.131050E+10</td>
    <td align="right">     7207.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_TOPVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_TOP VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_TOP VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.390963E+10</td>
    <td align="right">    29742.35</td>
    <td align="right">06-JAN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.159702E+10</td>
    <td align="right">    29760.74</td>
    <td align="right">06-FEB-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210918E+09</td>
    <td align="right">    29538.74</td>
    <td align="right">06-MAR-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  8678882.53</td>
    <td align="right">    11165.06</td>
    <td align="right">18-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 35143181.63</td>
    <td align="right">    29526.46</td>
    <td align="right">23-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106739E+10</td>
    <td align="right">    29724.98</td>
    <td align="right">27-NOV-06:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266346E+10</td>
    <td align="right">    29773.70</td>
    <td align="right">27-DEC-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.949224E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.390963E+10</td>
    <td align="right">    29773.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.255962E+10</td>
    <td align="right">    13951.29</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.124809E+10</td>
    <td align="right">    13951.29</td>
    <td align="right">01-FEB-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.398169E+09</td>
    <td align="right">    13951.29</td>
    <td align="right">01-MAR-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.111588E+09</td>
    <td align="right">    13951.29</td>
    <td align="right">19-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4575101.28</td>
    <td align="right">     6551.49</td>
    <td align="right">18-MAY-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1219752.63</td>
    <td align="right">     1131.33</td>
    <td align="right">27-SEP-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.143237E+09</td>
    <td align="right">    12197.21</td>
    <td align="right">16-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102936E+10</td>
    <td align="right">    13951.29</td>
    <td align="right">13-NOV-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.203079E+10</td>
    <td align="right">    13951.29</td>
    <td align="right">01-DEC-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.752665E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.255962E+10</td>
    <td align="right">    13951.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.204243E+10</td>
    <td align="right">     9175.24</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.102782E+10</td>
    <td align="right">     9175.24</td>
    <td align="right">01-FEB-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.270393E+09</td>
    <td align="right">     9175.24</td>
    <td align="right">01-MAR-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 51480129.50</td>
    <td align="right">     7840.51</td>
    <td align="right">18-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  3106415.39</td>
    <td align="right">     4397.77</td>
    <td align="right">18-MAY-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   590085.22</td>
    <td align="right">     1069.66</td>
    <td align="right">28-SEP-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.113549E+09</td>
    <td align="right">     7968.45</td>
    <td align="right">30-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.804200E+09</td>
    <td align="right">     9175.24</td>
    <td align="right">13-NOV-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.160988E+10</td>
    <td align="right">     9175.24</td>
    <td align="right">01-DEC-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.592345E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.204243E+10</td>
    <td align="right">     9175.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.337621E+10</td>
    <td align="right">     8557.96</td>
    <td align="right">30-JAN-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.185103E+10</td>
    <td align="right">     8556.11</td>
    <td align="right">16-FEB-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.579559E+09</td>
    <td align="right">     8548.50</td>
    <td align="right">06-MAR-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.135439E+09</td>
    <td align="right">     8500.28</td>
    <td align="right">01-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4377632.85</td>
    <td align="right">     6251.77</td>
    <td align="right">18-MAY-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  2594413.33</td>
    <td align="right">     1568.03</td>
    <td align="right">28-SEP-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.214524E+09</td>
    <td align="right">     8528.61</td>
    <td align="right">27-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137429E+10</td>
    <td align="right">     8558.97</td>
    <td align="right">13-NOV-06:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.271285E+10</td>
    <td align="right">     8558.88</td>
    <td align="right">01-DEC-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102509E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.337621E+10</td>
    <td align="right">     8558.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.208672E+10</td>
    <td align="right">     9133.27</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109384E+10</td>
    <td align="right">     9133.27</td>
    <td align="right">01-FEB-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.343119E+09</td>
    <td align="right">     9133.27</td>
    <td align="right">01-MAR-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 84216936.89</td>
    <td align="right">     9133.27</td>
    <td align="right">19-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  2918606.35</td>
    <td align="right">     4493.59</td>
    <td align="right">18-MAY-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1099472.56</td>
    <td align="right">      776.65</td>
    <td align="right">28-SEP-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128718E+09</td>
    <td align="right">     7860.78</td>
    <td align="right">16-OCT-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.851316E+09</td>
    <td align="right">     9133.27</td>
    <td align="right">13-NOV-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.166787E+10</td>
    <td align="right">     9133.27</td>
    <td align="right">01-DEC-06:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.625983E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.208672E+10</td>
    <td align="right">     9133.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_BOTHEATINGCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT HEATING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_BOT HEATING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.768264E+10</td>
    <td align="right">    15773.11</td>
    <td align="right">07-JAN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.510813E+10</td>
    <td align="right">    14377.88</td>
    <td align="right">18-FEB-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.247508E+10</td>
    <td align="right">    11290.60</td>
    <td align="right">01-MAR-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.950549E+09</td>
    <td align="right">     8365.63</td>
    <td align="right">19-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.169065E+09</td>
    <td align="right">     4244.02</td>
    <td align="right">18-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  9765936.32</td>
    <td align="right">     1504.06</td>
    <td align="right">28-SEP-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.358348E+09</td>
    <td align="right">     4449.18</td>
    <td align="right">16-OCT-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.348266E+10</td>
    <td align="right">    11011.84</td>
    <td align="right">24-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.643151E+10</td>
    <td align="right">    15504.29</td>
    <td align="right">26-DEC-07:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.266678E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.768264E+10</td>
    <td align="right">    15773.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_MIDHEATINGCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID HEATING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_MID HEATING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.778784E+10</td>
    <td align="right">    14212.70</td>
    <td align="right">07-JAN-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.526594E+10</td>
    <td align="right">    13768.64</td>
    <td align="right">18-FEB-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.283196E+10</td>
    <td align="right">    11741.69</td>
    <td align="right">01-MAR-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123549E+10</td>
    <td align="right">     8787.39</td>
    <td align="right">19-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.289710E+09</td>
    <td align="right">     4890.69</td>
    <td align="right">18-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  7821895.73</td>
    <td align="right">     1198.97</td>
    <td align="right">15-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 35986908.73</td>
    <td align="right">     2446.95</td>
    <td align="right">28-SEP-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.662002E+09</td>
    <td align="right">     5066.95</td>
    <td align="right">16-OCT-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.389728E+10</td>
    <td align="right">    10640.43</td>
    <td align="right">24-NOV-07:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.669622E+10</td>
    <td align="right">    15038.67</td>
    <td align="right">26-DEC-07:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.287102E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.778784E+10</td>
    <td align="right">    15038.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_TOPHEATINGCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP HEATING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_TOP HEATING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.826169E+10</td>
    <td align="right">    16261.38</td>
    <td align="right">06-JAN-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.562720E+10</td>
    <td align="right">    15292.56</td>
    <td align="right">18-FEB-07:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.325861E+10</td>
    <td align="right">    14416.69</td>
    <td align="right">01-MAR-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.151773E+10</td>
    <td align="right">    11048.29</td>
    <td align="right">19-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.440601E+09</td>
    <td align="right">     6119.75</td>
    <td align="right">18-MAY-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 24288463.01</td>
    <td align="right">     2050.19</td>
    <td align="right">15-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 80283568.16</td>
    <td align="right">     3402.47</td>
    <td align="right">27-SEP-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.949481E+09</td>
    <td align="right">     5867.46</td>
    <td align="right">16-OCT-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.426234E+10</td>
    <td align="right">    13326.64</td>
    <td align="right">24-NOV-07:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.717584E+10</td>
    <td align="right">    14337.43</td>
    <td align="right">26-DEC-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.315981E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.826169E+10</td>
    <td align="right">    16261.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.153466E+09</td>
    <td align="right">0.129906E+09</td>
    <td align="right">     9264.50</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">     8747.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.241679E+09</td>
    <td align="right">0.208106E+09</td>
    <td align="right">     8669.36</td>
    <td align="right">18-MAR-16:00</td>
    <td align="right">     8669.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.299937E+10</td>
    <td align="right">0.286476E+10</td>
    <td align="right">    43642.71</td>
    <td align="right">27-APR-15:10</td>
    <td align="right">    43642.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.632180E+10</td>
    <td align="right">0.558671E+10</td>
    <td align="right">    39122.75</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">    39122.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120750E+11</td>
    <td align="right">0.111838E+11</td>
    <td align="right">    45213.25</td>
    <td align="right">28-JUN-15:30</td>
    <td align="right">    45213.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.235073E+11</td>
    <td align="right">0.207453E+11</td>
    <td align="right">    61655.09</td>
    <td align="right">31-JUL-16:00</td>
    <td align="right">    55528.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.322120E+11</td>
    <td align="right">0.281689E+11</td>
    <td align="right">    62695.59</td>
    <td align="right">10-AUG-16:10</td>
    <td align="right">    52057.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118529E+11</td>
    <td align="right">0.988592E+10</td>
    <td align="right">    49895.81</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">    36470.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.167275E+10</td>
    <td align="right">0.156542E+10</td>
    <td align="right">    29428.52</td>
    <td align="right">04-OCT-15:10</td>
    <td align="right">    29428.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.298228E+09</td>
    <td align="right">0.199938E+09</td>
    <td align="right">    15619.93</td>
    <td align="right">04-NOV-14:30</td>
    <td align="right">    11401.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.913345E+11</td>
    <td align="right">0.805387E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.322120E+11</td>
    <td align="right">0.281689E+11</td>
    <td align="right">    62695.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">    55528.19</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.171996E+09</td>
    <td align="right">0.156607E+09</td>
    <td align="right">    11209.27</td>
    <td align="right">27-FEB-15:10</td>
    <td align="right">    11209.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.263744E+09</td>
    <td align="right">0.234829E+09</td>
    <td align="right">    10336.84</td>
    <td align="right">18-MAR-14:05</td>
    <td align="right">    10336.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.315794E+10</td>
    <td align="right">0.303555E+10</td>
    <td align="right">    46804.27</td>
    <td align="right">27-APR-14:05</td>
    <td align="right">    46804.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.658760E+10</td>
    <td align="right">0.590408E+10</td>
    <td align="right">    40885.32</td>
    <td align="right">04-MAY-15:00</td>
    <td align="right">    40885.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.121103E+11</td>
    <td align="right">0.112738E+11</td>
    <td align="right">    45571.99</td>
    <td align="right">28-JUN-15:20</td>
    <td align="right">    45571.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.230205E+11</td>
    <td align="right">0.204493E+11</td>
    <td align="right">    63791.86</td>
    <td align="right">31-JUL-14:05</td>
    <td align="right">    57029.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.303617E+11</td>
    <td align="right">0.266374E+11</td>
    <td align="right">    63286.44</td>
    <td align="right">10-AUG-14:05</td>
    <td align="right">    57193.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113887E+11</td>
    <td align="right">0.951608E+10</td>
    <td align="right">    50647.38</td>
    <td align="right">13-SEP-14:05</td>
    <td align="right">    39551.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.143027E+10</td>
    <td align="right">0.134291E+10</td>
    <td align="right">    29245.80</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">    29245.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.324191E+09</td>
    <td align="right">0.227850E+09</td>
    <td align="right">    17413.29</td>
    <td align="right">04-NOV-14:05</td>
    <td align="right">    13606.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.888169E+11</td>
    <td align="right">0.787783E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.303617E+11</td>
    <td align="right">0.266374E+11</td>
    <td align="right">    63791.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">    57193.13</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.178697E+09</td>
    <td align="right">0.157962E+09</td>
    <td align="right">    11363.51</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">    11363.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.374237E+09</td>
    <td align="right">0.338995E+09</td>
    <td align="right">    10258.88</td>
    <td align="right">18-MAR-16:00</td>
    <td align="right">    10258.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.337367E+10</td>
    <td align="right">0.321797E+10</td>
    <td align="right">    53302.37</td>
    <td align="right">27-APR-14:40</td>
    <td align="right">    53302.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.699082E+10</td>
    <td align="right">0.620557E+10</td>
    <td align="right">    44774.13</td>
    <td align="right">04-MAY-15:00</td>
    <td align="right">    44774.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128638E+11</td>
    <td align="right">0.118833E+11</td>
    <td align="right">    53282.03</td>
    <td align="right">28-JUN-15:20</td>
    <td align="right">    53282.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.246341E+11</td>
    <td align="right">0.216866E+11</td>
    <td align="right">    70028.74</td>
    <td align="right">31-JUL-14:40</td>
    <td align="right">    63423.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.321963E+11</td>
    <td align="right">0.281259E+11</td>
    <td align="right">    70120.95</td>
    <td align="right">10-AUG-14:50</td>
    <td align="right">    65117.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115020E+11</td>
    <td align="right">0.948223E+10</td>
    <td align="right">    50356.14</td>
    <td align="right">14-SEP-13:30</td>
    <td align="right">    40122.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132918E+10</td>
    <td align="right">0.122942E+10</td>
    <td align="right">    28620.45</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">    28620.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.331765E+09</td>
    <td align="right">0.225674E+09</td>
    <td align="right">    17781.58</td>
    <td align="right">04-NOV-14:10</td>
    <td align="right">    13289.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.937745E+11</td>
    <td align="right">0.825536E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.321963E+11</td>
    <td align="right">0.281259E+11</td>
    <td align="right">    70120.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65117.13</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PlantLoopDemandReportMonthly::SWHSYS1></a>
<p>Report:<b> PlantLoopDemandReportMonthly</b></p>
<p>For:<b> SWHSYS1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PlantLoopDemandReportMonthly_SWHSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1828.35</td>
    <td align="right">     6360.54</td>
    <td align="right">31-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     1850.49</td>
    <td align="right">     6388.81</td>
    <td align="right">07-FEB-12:06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     1951.23</td>
    <td align="right">     6362.41</td>
    <td align="right">02-MAR-12:07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">     1776.09</td>
    <td align="right">     6223.72</td>
    <td align="right">03-APR-11:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">     1776.51</td>
    <td align="right">     6038.96</td>
    <td align="right">01-MAY-11:07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">     1758.93</td>
    <td align="right">     5784.47</td>
    <td align="right">01-JUN-11:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">     1571.63</td>
    <td align="right">     5610.38</td>
    <td align="right">03-JUL-11:08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">     1714.12</td>
    <td align="right">     5520.53</td>
    <td align="right">01-AUG-11:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">     1621.08</td>
    <td align="right">     5637.34</td>
    <td align="right">28-SEP-11:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">     1667.86</td>
    <td align="right">     5852.70</td>
    <td align="right">30-OCT-11:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     1754.79</td>
    <td align="right">     6071.77</td>
    <td align="right">30-NOV-12:13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     1741.08</td>
    <td align="right">     6250.25</td>
    <td align="right">26-DEC-12:06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1750.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1571.63</td>
    <td align="right">     5520.53</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1951.23</td>
    <td align="right">     6388.81</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_BOTFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT FAN</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_BOT FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRICITY ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">FAN ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107202E+10</td>
    <td align="right">        0.29</td>
    <td align="right">     2375.13</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.931973E+09</td>
    <td align="right">        0.28</td>
    <td align="right">     1459.75</td>
    <td align="right">06-FEB-06:11</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120599E+10</td>
    <td align="right">        0.30</td>
    <td align="right">     1459.75</td>
    <td align="right">01-MAR-07:02</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142450E+10</td>
    <td align="right">        0.30</td>
    <td align="right">     4615.47</td>
    <td align="right">27-APR-15:10</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.200493E+10</td>
    <td align="right">        0.34</td>
    <td align="right">     5137.45</td>
    <td align="right">15-MAY-15:10</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.252909E+10</td>
    <td align="right">        0.38</td>
    <td align="right">     5280.29</td>
    <td align="right">28-JUN-15:10</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.323600E+10</td>
    <td align="right">        0.41</td>
    <td align="right">     7580.49</td>
    <td align="right">24-JUL-15:10</td>
    <td align="right">        1.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.386850E+10</td>
    <td align="right">        0.46</td>
    <td align="right">     8035.17</td>
    <td align="right">14-AUG-15:30</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.251457E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     7048.87</td>
    <td align="right">11-SEP-15:40</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.154009E+10</td>
    <td align="right">        0.30</td>
    <td align="right">     5031.84</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.104369E+10</td>
    <td align="right">        0.27</td>
    <td align="right">     1459.75</td>
    <td align="right">24-NOV-06:11</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100969E+10</td>
    <td align="right">        0.27</td>
    <td align="right">     2375.13</td>
    <td align="right">26-DEC-07:01</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.223811E+11</td>
    <td align="right">        0.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.931973E+09</td>
    <td align="right">        0.27</td>
    <td align="right">     1459.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.386850E+10</td>
    <td align="right">        0.46</td>
    <td align="right">     8035.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_MIDFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID FAN</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_MID FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRICITY ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">FAN ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100802E+10</td>
    <td align="right">        0.29</td>
    <td align="right">     2531.46</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.906073E+09</td>
    <td align="right">        0.28</td>
    <td align="right">     2531.46</td>
    <td align="right">06-FEB-07:02</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113703E+10</td>
    <td align="right">        0.30</td>
    <td align="right">     2174.23</td>
    <td align="right">01-MAR-13:01</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140420E+10</td>
    <td align="right">        0.31</td>
    <td align="right">     6102.50</td>
    <td align="right">27-APR-14:05</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.201721E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     6422.56</td>
    <td align="right">15-MAY-14:05</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.250514E+10</td>
    <td align="right">        0.40</td>
    <td align="right">     5838.17</td>
    <td align="right">28-JUN-14:05</td>
    <td align="right">        1.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.315047E+10</td>
    <td align="right">        0.42</td>
    <td align="right">     8361.76</td>
    <td align="right">31-JUL-14:05</td>
    <td align="right">        1.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.360508E+10</td>
    <td align="right">        0.46</td>
    <td align="right">     8619.23</td>
    <td align="right">14-AUG-06:02</td>
    <td align="right">        1.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.231381E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     7297.12</td>
    <td align="right">11-SEP-15:00</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.132798E+10</td>
    <td align="right">        0.29</td>
    <td align="right">     4894.92</td>
    <td align="right">04-OCT-15:10</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.940017E+09</td>
    <td align="right">        0.28</td>
    <td align="right">     2531.46</td>
    <td align="right">24-NOV-07:01</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.955626E+09</td>
    <td align="right">        0.27</td>
    <td align="right">     2531.46</td>
    <td align="right">11-DEC-07:02</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.212706E+11</td>
    <td align="right">        0.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.906073E+09</td>
    <td align="right">        0.27</td>
    <td align="right">     2174.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.360508E+10</td>
    <td align="right">        0.46</td>
    <td align="right">     8619.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_TOPFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP FAN</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_TOP FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRICITY ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">FAN ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119527E+10</td>
    <td align="right">        0.33</td>
    <td align="right">     2409.04</td>
    <td align="right">02-JAN-06:11</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.102604E+10</td>
    <td align="right">        0.31</td>
    <td align="right">     2409.04</td>
    <td align="right">06-FEB-06:11</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119580E+10</td>
    <td align="right">        0.32</td>
    <td align="right">     2409.04</td>
    <td align="right">06-MAR-06:11</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.139105E+10</td>
    <td align="right">        0.31</td>
    <td align="right">     5840.96</td>
    <td align="right">27-APR-14:30</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.192951E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     6357.33</td>
    <td align="right">15-MAY-14:40</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236436E+10</td>
    <td align="right">        0.38</td>
    <td align="right">     5972.65</td>
    <td align="right">28-JUN-15:20</td>
    <td align="right">        1.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.300003E+10</td>
    <td align="right">        0.40</td>
    <td align="right">     8138.86</td>
    <td align="right">31-JUL-14:40</td>
    <td align="right">        1.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.335926E+10</td>
    <td align="right">        0.43</td>
    <td align="right">     8127.68</td>
    <td align="right">10-AUG-15:20</td>
    <td align="right">        1.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.208173E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     6571.33</td>
    <td align="right">11-SEP-14:40</td>
    <td align="right">        1.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.126242E+10</td>
    <td align="right">        0.30</td>
    <td align="right">     4228.45</td>
    <td align="right">04-OCT-14:50</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102745E+10</td>
    <td align="right">        0.30</td>
    <td align="right">     2409.04</td>
    <td align="right">13-NOV-06:01</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107361E+10</td>
    <td align="right">        0.30</td>
    <td align="right">     2409.04</td>
    <td align="right">04-DEC-06:11</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.209065E+11</td>
    <td align="right">        0.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102604E+10</td>
    <td align="right">        0.30</td>
    <td align="right">     2409.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.335926E+10</td>
    <td align="right">        0.43</td>
    <td align="right">     8138.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::SWHSYS1PUMP></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> SWHSYS1 PUMP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_SWHSYS1 PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRICITY ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">PUMP ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 12379742.02</td>
    <td align="right">  3713922.60</td>
    <td align="right">        6.85</td>
    <td align="right">01-JAN-06:05</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       57.70</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 11196021.66</td>
    <td align="right">  3358806.50</td>
    <td align="right">        6.85</td>
    <td align="right">01-FEB-06:05</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       56.52</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 12675672.10</td>
    <td align="right">  3802701.63</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAR-06:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       56.03</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 11960507.72</td>
    <td align="right">  3588152.32</td>
    <td align="right">        6.85</td>
    <td align="right">01-APR-05:05</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       55.22</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 12527707.06</td>
    <td align="right">  3758312.12</td>
    <td align="right">        6.85</td>
    <td align="right">01-MAY-05:05</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       56.36</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 12231776.97</td>
    <td align="right">  3669533.09</td>
    <td align="right">        6.85</td>
    <td align="right">01-JUN-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       56.93</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 12256437.81</td>
    <td align="right">  3676931.34</td>
    <td align="right">        6.85</td>
    <td align="right">01-JUL-05:05</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       56.02</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 12675672.10</td>
    <td align="right">  3802701.63</td>
    <td align="right">        6.85</td>
    <td align="right">01-AUG-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       56.34</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 11960507.72</td>
    <td align="right">  3588152.32</td>
    <td align="right">        6.85</td>
    <td align="right">01-SEP-05:03</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       56.55</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 12379742.02</td>
    <td align="right">  3713922.60</td>
    <td align="right">        6.85</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       57.48</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 12059151.09</td>
    <td align="right">  3617745.33</td>
    <td align="right">        6.85</td>
    <td align="right">01-NOV-05:05</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       55.48</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 12256437.81</td>
    <td align="right">  3676931.34</td>
    <td align="right">        6.85</td>
    <td align="right">01-DEC-06:05</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       55.94</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146559E+09</td>
    <td align="right"> 43967812.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 11196021.66</td>
    <td align="right">  3358806.50</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       55.22</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 12675672.10</td>
    <td align="right">  3802701.63</td>
    <td align="right">        6.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.06</td>
    <td align="right">        2.06</td>
    <td align="right">       57.70</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CondLoopDemandReportMonthly::SWHSYS1></a>
<p>Report:<b> CondLoopDemandReportMonthly</b></p>
<p>For:<b> SWHSYS1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CondLoopDemandReportMonthly_SWHSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       57.78</td>
    <td align="right">       57.78</td>
    <td align="right">     1828.35</td>
    <td align="right">     6360.54</td>
    <td align="right">31-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       57.22</td>
    <td align="right">       57.22</td>
    <td align="right">     1850.49</td>
    <td align="right">     6388.81</td>
    <td align="right">07-FEB-12:06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       56.58</td>
    <td align="right">       56.58</td>
    <td align="right">     1951.23</td>
    <td align="right">     6362.41</td>
    <td align="right">02-MAR-12:07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       55.88</td>
    <td align="right">       55.88</td>
    <td align="right">     1776.09</td>
    <td align="right">     6223.72</td>
    <td align="right">03-APR-11:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       56.93</td>
    <td align="right">       56.93</td>
    <td align="right">     1776.51</td>
    <td align="right">     6038.96</td>
    <td align="right">01-MAY-11:07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       57.40</td>
    <td align="right">       57.40</td>
    <td align="right">     1758.93</td>
    <td align="right">     5784.47</td>
    <td align="right">01-JUN-11:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       57.51</td>
    <td align="right">       57.51</td>
    <td align="right">     1571.63</td>
    <td align="right">     5610.38</td>
    <td align="right">03-JUL-11:08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       56.75</td>
    <td align="right">       56.75</td>
    <td align="right">     1714.12</td>
    <td align="right">     5520.53</td>
    <td align="right">01-AUG-11:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       56.98</td>
    <td align="right">       56.98</td>
    <td align="right">     1621.08</td>
    <td align="right">     5637.34</td>
    <td align="right">28-SEP-11:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       56.12</td>
    <td align="right">       56.12</td>
    <td align="right">     1667.86</td>
    <td align="right">     5852.70</td>
    <td align="right">30-OCT-11:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       56.09</td>
    <td align="right">       56.09</td>
    <td align="right">     1754.79</td>
    <td align="right">     6071.77</td>
    <td align="right">30-NOV-12:13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       56.66</td>
    <td align="right">       56.66</td>
    <td align="right">     1741.08</td>
    <td align="right">     6250.25</td>
    <td align="right">26-DEC-12:06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1750.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       55.88</td>
    <td align="right">       55.88</td>
    <td align="right">     1571.63</td>
    <td align="right">     5520.53</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       57.78</td>
    <td align="right">       57.78</td>
    <td align="right">     1951.23</td>
    <td align="right">     6388.81</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_MID></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_TOP></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM NATURAL GAS ENERGY []</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124437E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.635989E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.376755E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.329690E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.417688E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.570103E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.879405E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115062E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.555131E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.293578E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.467545E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.811755E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.773263E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.293578E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124437E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM NATURAL GAS ENERGY []</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.883362E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.374544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159691E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.221029E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.357737E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.537399E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.851689E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107373E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.496470E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.175443E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.276002E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.570433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.597753E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159691E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107373E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM NATURAL GAS ENERGY []</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151699E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.789049E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.309734E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.259171E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.360358E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.542112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.876263E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109633E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.478103E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.222934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.623543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117585E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.825043E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.222934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151699E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.190543E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.931973E+09</td>
    <td align="right">0.153466E+09</td>
    <td align="right">0.104957E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120599E+10</td>
    <td align="right">0.241679E+09</td>
    <td align="right">0.497194E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142450E+10</td>
    <td align="right">0.299937E+10</td>
    <td align="right">0.210112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.200493E+10</td>
    <td align="right">0.632180E+10</td>
    <td align="right">0.832639E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.252909E+10</td>
    <td align="right">0.120750E+11</td>
    <td align="right">0.302692E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.323600E+10</td>
    <td align="right">0.235073E+11</td>
    <td align="right"> 68359653.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.386850E+10</td>
    <td align="right">0.322120E+11</td>
    <td align="right"> 76524321.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.251457E+10</td>
    <td align="right">0.118529E+11</td>
    <td align="right">0.286071E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.154009E+10</td>
    <td align="right">0.167275E+10</td>
    <td align="right">0.133787E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.104369E+10</td>
    <td align="right">0.298228E+09</td>
    <td align="right">0.704075E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100969E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135394E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.223811E+11</td>
    <td align="right">0.913345E+11</td>
    <td align="right">0.601073E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.931973E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 68359653.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.386850E+10</td>
    <td align="right">0.322120E+11</td>
    <td align="right">0.190543E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156134E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.906073E+09</td>
    <td align="right">0.171996E+09</td>
    <td align="right">0.806066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113703E+10</td>
    <td align="right">0.263744E+09</td>
    <td align="right">0.322204E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140420E+10</td>
    <td align="right">0.315794E+10</td>
    <td align="right">0.128620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.201721E+10</td>
    <td align="right">0.658760E+10</td>
    <td align="right">0.289710E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.250514E+10</td>
    <td align="right">0.121103E+11</td>
    <td align="right">  7821895.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.315047E+10</td>
    <td align="right">0.230205E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.360508E+10</td>
    <td align="right">0.303617E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.231381E+10</td>
    <td align="right">0.113887E+11</td>
    <td align="right"> 35986908.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.132798E+10</td>
    <td align="right">0.143027E+10</td>
    <td align="right">0.736628E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.940017E+09</td>
    <td align="right">0.324191E+09</td>
    <td align="right">0.563854E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.955626E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.114449E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.212706E+11</td>
    <td align="right">0.888169E+11</td>
    <td align="right">0.463359E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.906073E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.360508E+10</td>
    <td align="right">0.303617E+11</td>
    <td align="right">0.156134E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119527E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.222363E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.102604E+10</td>
    <td align="right">0.178697E+09</td>
    <td align="right">0.124450E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119580E+10</td>
    <td align="right">0.374237E+09</td>
    <td align="right">0.506077E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.139105E+10</td>
    <td align="right">0.337367E+10</td>
    <td align="right">0.190913E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.192951E+10</td>
    <td align="right">0.699082E+10</td>
    <td align="right">0.455578E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236436E+10</td>
    <td align="right">0.128638E+11</td>
    <td align="right"> 24288463.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.300003E+10</td>
    <td align="right">0.246341E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.335926E+10</td>
    <td align="right">0.321963E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.208173E+10</td>
    <td align="right">0.115020E+11</td>
    <td align="right"> 85787291.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.126242E+10</td>
    <td align="right">0.132918E+10</td>
    <td align="right">0.158465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102745E+10</td>
    <td align="right">0.331765E+09</td>
    <td align="right">0.938889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107361E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178607E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.209065E+11</td>
    <td align="right">0.937745E+11</td>
    <td align="right">0.710511E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102604E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.335926E+10</td>
    <td align="right">0.321963E+11</td>
    <td align="right">0.222363E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL NATURAL GAS ENERGY []</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113716E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.931973E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 40340009.80</td>
    <td align="right">0.538758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120599E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 64704698.98</td>
    <td align="right">0.249686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.142450E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.721826E+09</td>
    <td align="right">0.115057E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.200493E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.150837E+10</td>
    <td align="right">0.663574E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.252909E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.286925E+10</td>
    <td align="right">0.302692E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.323600E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.548968E+10</td>
    <td align="right"> 68359653.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.386850E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.756122E+10</td>
    <td align="right"> 76524321.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.251457E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.276043E+10</td>
    <td align="right">0.276305E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.154009E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.416172E+09</td>
    <td align="right">0.979522E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.104369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 73664517.85</td>
    <td align="right">0.355809E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100969E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.710785E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.223811E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.215057E+11</td>
    <td align="right">0.334396E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.931973E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 68359653.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.386850E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.756122E+10</td>
    <td align="right">0.113716E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL NATURAL GAS ENERGY []</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.782559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.906073E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 44644388.23</td>
    <td align="right">0.279472E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113703E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 69804412.57</td>
    <td align="right">0.390075E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140420E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.755381E+09</td>
    <td align="right"> 50712031.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.201721E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.156016E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.250514E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.286885E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.315047E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.536643E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.360508E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.713226E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.231381E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.265089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.132798E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.351827E+09</td>
    <td align="right"> 74626240.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.940017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 78739226.66</td>
    <td align="right">0.174126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.955626E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.474870E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.212706E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.208790E+11</td>
    <td align="right">0.176257E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.906073E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.360508E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.713226E+10</td>
    <td align="right">0.782559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL NATURAL GAS ENERGY []</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119527E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.139746E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.102604E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 46645749.08</td>
    <td align="right">0.681781E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119580E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 99383480.94</td>
    <td align="right">0.180216E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.139105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.809259E+09</td>
    <td align="right">0.391403E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.192951E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.165909E+10</td>
    <td align="right"> 14977755.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236436E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.305676E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.300003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.576260E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.335926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.760406E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.208173E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.269379E+10</td>
    <td align="right">  5503723.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.126242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.331752E+09</td>
    <td align="right">0.635172E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102745E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 81432879.65</td>
    <td align="right">0.512655E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107361E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106849E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.209065E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.221448E+11</td>
    <td align="right">0.394530E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102604E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.335926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.760406E+10</td>
    <td align="right">0.139746E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_BOTTOM></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108745E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   504095.78</td>
    <td align="right">        0.00</td>
    <td align="right">0.355761E+09</td>
    <td align="right">0.112870E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.697504E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4600425.09</td>
    <td align="right">        0.00</td>
    <td align="right">   622545.54</td>
    <td align="right">0.437608E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.485896E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16298485.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.976203E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.176820E+10</td>
    <td align="right">  6749974.69</td>
    <td align="right">        0.00</td>
    <td align="right"> 22567569.14</td>
    <td align="right">  5380217.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.126020E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.104637E+10</td>
    <td align="right">  6734056.31</td>
    <td align="right">        0.00</td>
    <td align="right"> 33987984.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.166822E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.904891E+09</td>
    <td align="right">  6520882.68</td>
    <td align="right">        0.00</td>
    <td align="right"> 36540933.09</td>
    <td align="right">  1268881.39</td>
    <td align="right">        0.00</td>
    <td align="right">0.158268E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.782023E+09</td>
    <td align="right">0.111532E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 33014311.27</td>
    <td align="right"> 14817326.51</td>
    <td align="right">        0.00</td>
    <td align="right">0.113245E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.639550E+09</td>
    <td align="right">0.339700E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 32655032.77</td>
    <td align="right"> 13122239.30</td>
    <td align="right">        0.00</td>
    <td align="right">0.998573E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.896746E+09</td>
    <td align="right">  5364097.96</td>
    <td align="right">        0.00</td>
    <td align="right"> 34205534.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146247E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.177172E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 24584289.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140371E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.492414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10300555.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.772199E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.856783E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3822002.57</td>
    <td align="right">        0.00</td>
    <td align="right">  1136471.76</td>
    <td align="right">0.383090E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.440100E+11</td>
    <td align="right">0.476600E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.253081E+09</td>
    <td align="right"> 34588664.44</td>
    <td align="right">0.357520E+09</td>
    <td align="right">0.121903E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.639550E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   504095.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112870E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108745E+11</td>
    <td align="right">0.339700E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 36540933.09</td>
    <td align="right"> 14817326.51</td>
    <td align="right">0.355761E+09</td>
    <td align="right">0.166822E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_MID></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.113972E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.786195E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103966E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    85128.50</td>
    <td align="right">        0.00</td>
    <td align="right"> 67603953.83</td>
    <td align="right">0.254478E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.920259E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2289583.93</td>
    <td align="right">        0.00</td>
    <td align="right">   743776.00</td>
    <td align="right">0.294651E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.525553E+10</td>
    <td align="right">  4892665.58</td>
    <td align="right">        0.00</td>
    <td align="right">  9169328.70</td>
    <td align="right">  5850677.03</td>
    <td align="right">        0.00</td>
    <td align="right">0.598314E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.281249E+10</td>
    <td align="right">  4305974.20</td>
    <td align="right">        0.00</td>
    <td align="right"> 19807218.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106071E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.130018E+10</td>
    <td align="right">  4343282.48</td>
    <td align="right">        0.00</td>
    <td align="right"> 24485956.68</td>
    <td align="right">  1296173.73</td>
    <td align="right">        0.00</td>
    <td align="right">0.114814E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102742E+10</td>
    <td align="right"> 90783830.91</td>
    <td align="right">        0.00</td>
    <td align="right"> 23652738.45</td>
    <td align="right">  8646878.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.828594E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.859464E+09</td>
    <td align="right">0.276884E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 22819755.01</td>
    <td align="right">  9348055.84</td>
    <td align="right">        0.00</td>
    <td align="right">0.724963E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.206558E+10</td>
    <td align="right">  3533285.27</td>
    <td align="right">        0.00</td>
    <td align="right"> 20246945.80</td>
    <td align="right">   661713.08</td>
    <td align="right">        0.00</td>
    <td align="right">0.925955E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.536280E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8682163.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.628022E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.967048E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   865131.18</td>
    <td align="right">        0.00</td>
    <td align="right"> 17775709.50</td>
    <td align="right">0.124683E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115779E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.263036E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.709283E+11</td>
    <td align="right">0.384743E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.132104E+09</td>
    <td align="right"> 25803497.74</td>
    <td align="right">0.113535E+10</td>
    <td align="right">0.635947E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.859464E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115779E+11</td>
    <td align="right">0.276884E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 24485956.68</td>
    <td align="right">  9348055.84</td>
    <td align="right">0.786195E+09</td>
    <td align="right">0.114814E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_TOP></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.917854E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.232498E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.916828E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    42266.25</td>
    <td align="right">        0.00</td>
    <td align="right">0.847952E+09</td>
    <td align="right">0.110525E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102328E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   858363.49</td>
    <td align="right">        0.00</td>
    <td align="right"> 76114389.08</td>
    <td align="right">0.122536E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.613832E+10</td>
    <td align="right">  1216928.31</td>
    <td align="right">        0.00</td>
    <td align="right">  6399647.47</td>
    <td align="right">   149260.41</td>
    <td align="right">  2824944.35</td>
    <td align="right">0.468490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.371903E+10</td>
    <td align="right">  1188898.35</td>
    <td align="right">        0.00</td>
    <td align="right"> 16762975.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.929945E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.209328E+10</td>
    <td align="right">  1355422.23</td>
    <td align="right">        0.00</td>
    <td align="right"> 21770323.81</td>
    <td align="right">   784856.30</td>
    <td align="right">        0.00</td>
    <td align="right">0.104810E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.168392E+10</td>
    <td align="right"> 72980212.07</td>
    <td align="right">        0.00</td>
    <td align="right"> 20954140.77</td>
    <td align="right"> 12982003.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.755387E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.131916E+10</td>
    <td align="right">0.212563E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 20076668.34</td>
    <td align="right"> 22583316.37</td>
    <td align="right">        0.00</td>
    <td align="right">0.609410E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.311579E+10</td>
    <td align="right">  1014606.84</td>
    <td align="right">        0.00</td>
    <td align="right"> 14841838.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.710186E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.694209E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4233887.39</td>
    <td align="right">        0.00</td>
    <td align="right">  3682033.37</td>
    <td align="right">0.343928E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.954365E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22222.89</td>
    <td align="right">        0.00</td>
    <td align="right">0.312372E+09</td>
    <td align="right">0.215632E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.952886E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.726637E+11</td>
    <td align="right">0.290319E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.105962E+09</td>
    <td align="right"> 36499436.57</td>
    <td align="right">0.502414E+10</td>
    <td align="right">0.502060E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102328E+11</td>
    <td align="right">0.212563E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 21770323.81</td>
    <td align="right"> 22583316.37</td>
    <td align="right">0.232498E+10</td>
    <td align="right">0.104810E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.529456E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.197337E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.930660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.209002E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4784.56</td>
    <td align="right">        0.00</td>
    <td align="right">0.338188E+09</td>
    <td align="right"> 14596328.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.156838E+10</td>
    <td align="right">   353998.59</td>
    <td align="right">        0.00</td>
    <td align="right">  1013788.07</td>
    <td align="right">    31515.60</td>
    <td align="right"> 79789092.78</td>
    <td align="right">0.622235E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.105035E+10</td>
    <td align="right">   532548.46</td>
    <td align="right">        0.00</td>
    <td align="right">  3664183.12</td>
    <td align="right">        0.00</td>
    <td align="right">  2951498.85</td>
    <td align="right">0.187997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.594990E+09</td>
    <td align="right">   419452.20</td>
    <td align="right">        0.00</td>
    <td align="right">  5320130.01</td>
    <td align="right">   165718.56</td>
    <td align="right">        0.00</td>
    <td align="right">0.234879E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.428002E+09</td>
    <td align="right"> 23097592.80</td>
    <td align="right">        0.00</td>
    <td align="right">  5433970.38</td>
    <td align="right">  2741086.39</td>
    <td align="right">        0.00</td>
    <td align="right">0.183577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.404761E+09</td>
    <td align="right"> 66190058.74</td>
    <td align="right">        0.00</td>
    <td align="right">  4610840.34</td>
    <td align="right">  4687627.42</td>
    <td align="right">        0.00</td>
    <td align="right">0.127592E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.100274E+10</td>
    <td align="right">   272608.46</td>
    <td align="right">        0.00</td>
    <td align="right">  2688175.89</td>
    <td align="right">        0.00</td>
    <td align="right">   924309.54</td>
    <td align="right">0.113288E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.173203E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   341954.11</td>
    <td align="right">        0.00</td>
    <td align="right">0.121009E+09</td>
    <td align="right">0.270409E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118516E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.958030E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.631978E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.174007E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.121485E+11</td>
    <td align="right"> 90866259.25</td>
    <td align="right">        0.00</td>
    <td align="right"> 23077826.47</td>
    <td align="right">  7625947.98</td>
    <td align="right">0.645862E+10</td>
    <td align="right">0.938057E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.404761E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.209002E+10</td>
    <td align="right"> 66190058.74</td>
    <td align="right">        0.00</td>
    <td align="right">  5433970.38</td>
    <td align="right">  4687627.42</td>
    <td align="right">0.197337E+10</td>
    <td align="right">0.234879E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.455449E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113122E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.703899E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2747.63</td>
    <td align="right">        0.00</td>
    <td align="right">0.664530E+09</td>
    <td align="right">  5864744.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113472E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   511112.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.146775E+09</td>
    <td align="right">0.347970E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.705556E+09</td>
    <td align="right">   324838.40</td>
    <td align="right">        0.00</td>
    <td align="right">  2714535.21</td>
    <td align="right">        0.00</td>
    <td align="right"> 25193552.34</td>
    <td align="right">0.139597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.498206E+09</td>
    <td align="right">   474629.36</td>
    <td align="right">        0.00</td>
    <td align="right">  4714039.78</td>
    <td align="right">        0.00</td>
    <td align="right">  1898502.74</td>
    <td align="right">0.229255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.255169E+09</td>
    <td align="right">   290786.20</td>
    <td align="right">        0.00</td>
    <td align="right">  6849774.96</td>
    <td align="right">   104575.41</td>
    <td align="right">        0.00</td>
    <td align="right">0.299812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.195689E+09</td>
    <td align="right"> 19823975.14</td>
    <td align="right">        0.00</td>
    <td align="right">  6783525.99</td>
    <td align="right">   843436.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.212242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162652E+09</td>
    <td align="right"> 59490098.33</td>
    <td align="right">        0.00</td>
    <td align="right">  6651006.31</td>
    <td align="right">   859930.84</td>
    <td align="right">        0.00</td>
    <td align="right">0.164554E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.484675E+09</td>
    <td align="right">   305769.29</td>
    <td align="right">        0.00</td>
    <td align="right">  4199257.67</td>
    <td align="right">        0.00</td>
    <td align="right">   583278.38</td>
    <td align="right">0.165690E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.873552E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1154478.73</td>
    <td align="right">        0.00</td>
    <td align="right"> 64847713.69</td>
    <td align="right">0.693284E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.811944E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1124.25</td>
    <td align="right">        0.00</td>
    <td align="right">0.539260E+09</td>
    <td align="right">  3821383.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.521706E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.985199E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.680322E+10</td>
    <td align="right"> 80710096.73</td>
    <td align="right">        0.00</td>
    <td align="right"> 33581603.13</td>
    <td align="right">  1807942.31</td>
    <td align="right">0.355950E+10</td>
    <td align="right">0.131624E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.162652E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113472E+10</td>
    <td align="right"> 59490098.33</td>
    <td align="right">        0.00</td>
    <td align="right">  6849774.96</td>
    <td align="right">   859930.84</td>
    <td align="right">0.113122E+10</td>
    <td align="right">0.299812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.973449E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   301372.99</td>
    <td align="right">        0.00</td>
    <td align="right">0.139994E+10</td>
    <td align="right">0.200561E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103370E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1738350.21</td>
    <td align="right">        0.00</td>
    <td align="right">0.757912E+09</td>
    <td align="right">0.925586E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4144033.41</td>
    <td align="right">        0.00</td>
    <td align="right">0.227796E+09</td>
    <td align="right">0.212274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.106102E+10</td>
    <td align="right">  1046552.17</td>
    <td align="right">        0.00</td>
    <td align="right">  5685904.64</td>
    <td align="right">        0.00</td>
    <td align="right"> 65970559.03</td>
    <td align="right">0.285007E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.855004E+09</td>
    <td align="right">  1006423.62</td>
    <td align="right">        0.00</td>
    <td align="right">  7726240.71</td>
    <td align="right">        0.00</td>
    <td align="right">  3473101.89</td>
    <td align="right">0.367430E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.560689E+09</td>
    <td align="right">   526069.48</td>
    <td align="right">        0.00</td>
    <td align="right">  8172038.17</td>
    <td align="right">   165360.16</td>
    <td align="right">        0.00</td>
    <td align="right">0.347044E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.408491E+09</td>
    <td align="right"> 42296624.51</td>
    <td align="right">        0.00</td>
    <td align="right">  8663442.91</td>
    <td align="right">   464914.23</td>
    <td align="right">        0.00</td>
    <td align="right">0.272864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.351721E+09</td>
    <td align="right">0.136263E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  8321698.61</td>
    <td align="right">   689534.59</td>
    <td align="right">        0.00</td>
    <td align="right">0.206028E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.711378E+09</td>
    <td align="right">  1463808.10</td>
    <td align="right">        0.00</td>
    <td align="right">  9649572.30</td>
    <td align="right">        0.00</td>
    <td align="right">   922310.52</td>
    <td align="right">0.344726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117893E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5052483.89</td>
    <td align="right">        0.00</td>
    <td align="right"> 79840458.24</td>
    <td align="right">0.283897E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125290E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   975282.36</td>
    <td align="right">        0.00</td>
    <td align="right">0.705279E+09</td>
    <td align="right">0.391213E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.925332E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   867382.96</td>
    <td align="right">        0.00</td>
    <td align="right">0.121434E+10</td>
    <td align="right">0.463629E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.108066E+11</td>
    <td align="right">0.182602E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 61297803.15</td>
    <td align="right">  1319808.98</td>
    <td align="right">0.445548E+10</td>
    <td align="right">0.251737E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.351721E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   301372.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.200561E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.149396E+10</td>
    <td align="right">0.136263E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  9649572.30</td>
    <td align="right">   689534.59</td>
    <td align="right">0.139994E+10</td>
    <td align="right">0.367430E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.412230E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.598445E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   123563.57</td>
    <td align="right">        0.00</td>
    <td align="right">0.704241E+09</td>
    <td align="right"> 97695016.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   768612.29</td>
    <td align="right">        0.00</td>
    <td align="right">0.202873E+09</td>
    <td align="right">0.479615E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.816324E+09</td>
    <td align="right">   572787.43</td>
    <td align="right">        0.00</td>
    <td align="right">  2369987.07</td>
    <td align="right">        0.00</td>
    <td align="right"> 50775828.18</td>
    <td align="right">0.120200E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.524810E+09</td>
    <td align="right">   430851.81</td>
    <td align="right">        0.00</td>
    <td align="right">  5584445.82</td>
    <td align="right">        0.00</td>
    <td align="right">  1953749.85</td>
    <td align="right">0.228058E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.331399E+09</td>
    <td align="right">  1087638.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5949540.09</td>
    <td align="right">   104221.10</td>
    <td align="right">        0.00</td>
    <td align="right">0.223499E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.235449E+09</td>
    <td align="right"> 40738924.28</td>
    <td align="right">        0.00</td>
    <td align="right">  7003167.70</td>
    <td align="right">   490474.45</td>
    <td align="right">        0.00</td>
    <td align="right">0.191367E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.220625E+09</td>
    <td align="right"> 91929483.42</td>
    <td align="right">        0.00</td>
    <td align="right">  5481103.12</td>
    <td align="right">  1424671.37</td>
    <td align="right">        0.00</td>
    <td align="right">0.122427E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.489111E+09</td>
    <td align="right">   531519.62</td>
    <td align="right">        0.00</td>
    <td align="right">  4403008.30</td>
    <td align="right">        0.00</td>
    <td align="right">   290001.27</td>
    <td align="right">0.153935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.949802E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1082537.53</td>
    <td align="right">        0.00</td>
    <td align="right"> 72347582.10</td>
    <td align="right">0.652975E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.749037E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    54921.52</td>
    <td align="right">        0.00</td>
    <td align="right">0.576705E+09</td>
    <td align="right"> 28464836.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.465055E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2022.58</td>
    <td align="right">        0.00</td>
    <td align="right">0.103243E+10</td>
    <td align="right">  4206491.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.689231E+10</td>
    <td align="right">0.135291E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 32822909.62</td>
    <td align="right">  2019366.92</td>
    <td align="right">0.381481E+10</td>
    <td align="right">0.116578E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220625E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110003E+10</td>
    <td align="right"> 91929483.42</td>
    <td align="right">        0.00</td>
    <td align="right">  7003167.70</td>
    <td align="right">  1424671.37</td>
    <td align="right">0.117320E+10</td>
    <td align="right">0.228058E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.682490E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.196528E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119191E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114536E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.234756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.196487E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.200678E+10</td>
    <td align="right">   960172.65</td>
    <td align="right">        0.00</td>
    <td align="right">   157200.37</td>
    <td align="right">  1134030.70</td>
    <td align="right"> 26553986.95</td>
    <td align="right">0.102880E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.130750E+10</td>
    <td align="right">  1487643.74</td>
    <td align="right">        0.00</td>
    <td align="right">  1879322.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.103708E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.654665E+09</td>
    <td align="right">  1139268.09</td>
    <td align="right">        0.00</td>
    <td align="right">  3657238.61</td>
    <td align="right">   267452.11</td>
    <td align="right">        0.00</td>
    <td align="right">0.164479E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.387325E+09</td>
    <td align="right"> 23232114.61</td>
    <td align="right">        0.00</td>
    <td align="right">  4220143.10</td>
    <td align="right">  3123164.45</td>
    <td align="right">        0.00</td>
    <td align="right">0.142253E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.410668E+09</td>
    <td align="right"> 69599388.51</td>
    <td align="right">        0.00</td>
    <td align="right">  3646804.70</td>
    <td align="right">  2765877.59</td>
    <td align="right">        0.00</td>
    <td align="right">0.110274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103496E+10</td>
    <td align="right">   822891.63</td>
    <td align="right">        0.00</td>
    <td align="right">  2207706.19</td>
    <td align="right">   157047.47</td>
    <td align="right">        0.00</td>
    <td align="right">0.978024E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.194808E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   320120.57</td>
    <td align="right">        0.00</td>
    <td align="right">  3512377.31</td>
    <td align="right">0.269731E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.187284E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.463541E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112326E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.149680E+11</td>
    <td align="right"> 97241479.23</td>
    <td align="right">        0.00</td>
    <td align="right"> 16088536.28</td>
    <td align="right">  7447572.32</td>
    <td align="right">0.525791E+10</td>
    <td align="right">0.655777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.387325E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.234756E+10</td>
    <td align="right"> 69599388.51</td>
    <td align="right">        0.00</td>
    <td align="right">  4220143.10</td>
    <td align="right">  3123164.45</td>
    <td align="right">0.196528E+10</td>
    <td align="right">0.164479E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.580909E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111356E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.945546E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.542934E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.142794E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   220525.22</td>
    <td align="right">        0.00</td>
    <td align="right"> 62510011.37</td>
    <td align="right">0.153454E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.794650E+09</td>
    <td align="right">  1285506.75</td>
    <td align="right">        0.00</td>
    <td align="right">  1935162.16</td>
    <td align="right">   720541.12</td>
    <td align="right">  5847147.55</td>
    <td align="right">0.969550E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.549117E+09</td>
    <td align="right">  1726671.28</td>
    <td align="right">        0.00</td>
    <td align="right">  3556856.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.168038E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.240549E+09</td>
    <td align="right">  1016802.33</td>
    <td align="right">        0.00</td>
    <td align="right">  5799578.05</td>
    <td align="right">   169933.89</td>
    <td align="right">        0.00</td>
    <td align="right">0.244772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.148111E+09</td>
    <td align="right"> 25987691.48</td>
    <td align="right">        0.00</td>
    <td align="right">  5758122.77</td>
    <td align="right">  1774152.13</td>
    <td align="right">        0.00</td>
    <td align="right">0.179316E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.136955E+09</td>
    <td align="right"> 75326804.02</td>
    <td align="right">        0.00</td>
    <td align="right">  5812080.62</td>
    <td align="right">   976870.91</td>
    <td align="right">        0.00</td>
    <td align="right">0.156433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.433670E+09</td>
    <td align="right">  1187888.48</td>
    <td align="right">        0.00</td>
    <td align="right">  4086465.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.160335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.954538E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1335119.74</td>
    <td align="right">        0.00</td>
    <td align="right">   699255.13</td>
    <td align="right">0.768990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122883E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3118.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.252485E+09</td>
    <td align="right">  5742423.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.808056E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.838626E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.824887E+10</td>
    <td align="right">0.106531E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 28507028.94</td>
    <td align="right">  3641498.05</td>
    <td align="right">0.281666E+10</td>
    <td align="right">0.109867E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136955E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.142794E+10</td>
    <td align="right"> 75326804.02</td>
    <td align="right">        0.00</td>
    <td align="right">  5812080.62</td>
    <td align="right">  1774152.13</td>
    <td align="right">0.111356E+10</td>
    <td align="right">0.244772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.533549E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4265.81</td>
    <td align="right">        0.00</td>
    <td align="right">0.317856E+10</td>
    <td align="right"> 12593646.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.105358E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   196617.09</td>
    <td align="right">        0.00</td>
    <td align="right">0.191541E+10</td>
    <td align="right">0.141596E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171159E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   869198.36</td>
    <td align="right">        0.00</td>
    <td align="right">0.110156E+10</td>
    <td align="right">0.535415E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.143937E+10</td>
    <td align="right">  6322390.85</td>
    <td align="right">        0.00</td>
    <td align="right">  1556161.88</td>
    <td align="right">        0.00</td>
    <td align="right">0.585648E+09</td>
    <td align="right">0.756031E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.138001E+10</td>
    <td align="right">  3372663.54</td>
    <td align="right">        0.00</td>
    <td align="right">  2650575.12</td>
    <td align="right">        0.00</td>
    <td align="right">0.298335E+09</td>
    <td align="right">0.115764E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.987382E+09</td>
    <td align="right">  1733128.19</td>
    <td align="right">        0.00</td>
    <td align="right">  3669360.22</td>
    <td align="right">   267966.64</td>
    <td align="right">0.142053E+09</td>
    <td align="right">0.135863E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.519870E+09</td>
    <td align="right"> 51238957.40</td>
    <td align="right">        0.00</td>
    <td align="right">  5237628.34</td>
    <td align="right">  2705758.95</td>
    <td align="right"> 46264521.76</td>
    <td align="right">0.149537E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.496719E+09</td>
    <td align="right">0.170890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5495073.88</td>
    <td align="right">  1519514.45</td>
    <td align="right"> 39712361.22</td>
    <td align="right">0.128663E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.874777E+09</td>
    <td align="right">  5253831.11</td>
    <td align="right">        0.00</td>
    <td align="right">  6628544.20</td>
    <td align="right">        0.00</td>
    <td align="right">0.134515E+09</td>
    <td align="right">0.210271E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.134775E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2938240.35</td>
    <td align="right">        0.00</td>
    <td align="right">0.437984E+09</td>
    <td align="right">0.169432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136670E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   294278.25</td>
    <td align="right">        0.00</td>
    <td align="right">0.162061E+10</td>
    <td align="right"> 86347453.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.815718E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   164874.26</td>
    <td align="right">        0.00</td>
    <td align="right">0.268624E+10</td>
    <td align="right">0.115939E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125270E+11</td>
    <td align="right">0.238811E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 29704817.76</td>
    <td align="right">  4493240.04</td>
    <td align="right">0.121869E+11</td>
    <td align="right">0.107432E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.496719E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4265.81</td>
    <td align="right">        0.00</td>
    <td align="right"> 39712361.22</td>
    <td align="right"> 12593646.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171159E+10</td>
    <td align="right">0.170890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6628544.20</td>
    <td align="right">  2705758.95</td>
    <td align="right">0.317856E+10</td>
    <td align="right">0.210271E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.533718E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115426E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.915023E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    37172.08</td>
    <td align="right">        0.00</td>
    <td align="right">0.541531E+09</td>
    <td align="right"> 29747150.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.138575E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   330176.54</td>
    <td align="right">        0.00</td>
    <td align="right"> 94632521.64</td>
    <td align="right">0.203352E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.957360E+09</td>
    <td align="right">  2321554.12</td>
    <td align="right">        0.00</td>
    <td align="right">  1397993.23</td>
    <td align="right">   266378.57</td>
    <td align="right"> 10512449.54</td>
    <td align="right">0.682207E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.516141E+09</td>
    <td align="right">  1583234.76</td>
    <td align="right">        0.00</td>
    <td align="right">  4013280.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.166567E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.275071E+09</td>
    <td align="right">  3105965.29</td>
    <td align="right">        0.00</td>
    <td align="right">  4845098.94</td>
    <td align="right">   169142.35</td>
    <td align="right">        0.00</td>
    <td align="right">0.181441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.148100E+09</td>
    <td align="right"> 44577217.13</td>
    <td align="right">        0.00</td>
    <td align="right">  5668559.50</td>
    <td align="right">   421147.40</td>
    <td align="right">        0.00</td>
    <td align="right">0.170405E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.161257E+09</td>
    <td align="right">0.100872E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4926210.99</td>
    <td align="right">  1185646.73</td>
    <td align="right">        0.00</td>
    <td align="right">0.123036E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.386330E+09</td>
    <td align="right">  1760218.43</td>
    <td align="right">        0.00</td>
    <td align="right">  4188308.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.150044E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.101650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1126319.49</td>
    <td align="right">        0.00</td>
    <td align="right">   527830.76</td>
    <td align="right">0.668507E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120807E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33508.54</td>
    <td align="right">        0.00</td>
    <td align="right">0.250399E+09</td>
    <td align="right"> 22663779.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.794038E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.845556E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.829737E+10</td>
    <td align="right">0.154220E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 26566628.65</td>
    <td align="right">  2042315.05</td>
    <td align="right">0.289742E+10</td>
    <td align="right">0.952140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.148100E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.138575E+10</td>
    <td align="right">0.100872E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5668559.50</td>
    <td align="right">  1185646.73</td>
    <td align="right">0.115426E+10</td>
    <td align="right">0.181441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.934476E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.165797E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.146113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.808038E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242368E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7849.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.104441E+09</td>
    <td align="right"> 30873228.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159247E+10</td>
    <td align="right">  1449813.10</td>
    <td align="right">        0.00</td>
    <td align="right">  1171287.13</td>
    <td align="right">  1232735.42</td>
    <td align="right"> 11791371.58</td>
    <td align="right">0.710542E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.929734E+09</td>
    <td align="right">  1791144.09</td>
    <td align="right">        0.00</td>
    <td align="right">  4087198.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.199985E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.469084E+09</td>
    <td align="right">  1445336.09</td>
    <td align="right">        0.00</td>
    <td align="right">  5764201.56</td>
    <td align="right">   273103.31</td>
    <td align="right">        0.00</td>
    <td align="right">0.245710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.318096E+09</td>
    <td align="right"> 29808695.03</td>
    <td align="right">        0.00</td>
    <td align="right">  5707656.68</td>
    <td align="right">  1821893.92</td>
    <td align="right">        0.00</td>
    <td align="right">0.190089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.326482E+09</td>
    <td align="right"> 87982245.21</td>
    <td align="right">        0.00</td>
    <td align="right">  4891758.27</td>
    <td align="right">  1969631.81</td>
    <td align="right">        0.00</td>
    <td align="right">0.144572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.881140E+09</td>
    <td align="right">  1059707.01</td>
    <td align="right">        0.00</td>
    <td align="right">  3275796.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.136932E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.182828E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   599888.21</td>
    <td align="right">        0.00</td>
    <td align="right"> 13068350.92</td>
    <td align="right">0.441885E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.179632E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.511281E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114816E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.136368E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141090E+11</td>
    <td align="right">0.123537E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 25505636.32</td>
    <td align="right">  5297364.46</td>
    <td align="right">0.447026E+10</td>
    <td align="right">0.103562E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318096E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.242368E+10</td>
    <td align="right"> 87982245.21</td>
    <td align="right">        0.00</td>
    <td align="right">  5764201.56</td>
    <td align="right">  1969631.81</td>
    <td align="right">0.165797E+10</td>
    <td align="right">0.245710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.499766E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.867210E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.769626E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16457.78</td>
    <td align="right">        0.00</td>
    <td align="right">0.391820E+09</td>
    <td align="right"> 21955816.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   760247.37</td>
    <td align="right">        0.00</td>
    <td align="right"> 32912347.01</td>
    <td align="right">0.443901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.618323E+09</td>
    <td align="right">  1817891.55</td>
    <td align="right">        0.00</td>
    <td align="right">  2820476.94</td>
    <td align="right">    21851.55</td>
    <td align="right">  5313123.57</td>
    <td align="right">0.141424E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.439891E+09</td>
    <td align="right">  1507552.11</td>
    <td align="right">        0.00</td>
    <td align="right">  4681529.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.214904E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.223532E+09</td>
    <td align="right">   993017.58</td>
    <td align="right">        0.00</td>
    <td align="right">  6755352.26</td>
    <td align="right">   172320.60</td>
    <td align="right">        0.00</td>
    <td align="right">0.281377E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.149960E+09</td>
    <td align="right"> 24649457.44</td>
    <td align="right">        0.00</td>
    <td align="right">  6772700.09</td>
    <td align="right">  1026920.40</td>
    <td align="right">        0.00</td>
    <td align="right">0.201287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137724E+09</td>
    <td align="right"> 73570221.47</td>
    <td align="right">        0.00</td>
    <td align="right">  6418889.14</td>
    <td align="right">   569227.17</td>
    <td align="right">        0.00</td>
    <td align="right">0.168002E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.397183E+09</td>
    <td align="right">   918738.55</td>
    <td align="right">        0.00</td>
    <td align="right">  4404024.79</td>
    <td align="right">      424.53</td>
    <td align="right">        0.00</td>
    <td align="right">0.170501E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.813825E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1435624.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7922854.05</td>
    <td align="right">0.796274E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.911060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26732.63</td>
    <td align="right">        0.00</td>
    <td align="right">0.280144E+09</td>
    <td align="right"> 15999316.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.621215E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.706963E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.662872E+10</td>
    <td align="right">0.103457E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 34092034.16</td>
    <td align="right">  1790744.26</td>
    <td align="right">0.229229E+10</td>
    <td align="right">0.130531E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137724E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104661E+10</td>
    <td align="right"> 73570221.47</td>
    <td align="right">        0.00</td>
    <td align="right">  6772700.09</td>
    <td align="right">  1026920.40</td>
    <td align="right">0.867210E+09</td>
    <td align="right">0.281377E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.128155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   466650.32</td>
    <td align="right">        0.00</td>
    <td align="right">0.113202E+10</td>
    <td align="right">0.294623E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141301E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2106152.64</td>
    <td align="right">        0.00</td>
    <td align="right">0.455689E+09</td>
    <td align="right">0.106300E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4802710.97</td>
    <td align="right">        0.00</td>
    <td align="right"> 58893491.76</td>
    <td align="right">0.233777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108933E+10</td>
    <td align="right">  8900599.80</td>
    <td align="right">        0.00</td>
    <td align="right">  5966233.49</td>
    <td align="right">     3212.44</td>
    <td align="right">  8238779.62</td>
    <td align="right">0.289265E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.773789E+09</td>
    <td align="right">  3383751.92</td>
    <td align="right">        0.00</td>
    <td align="right">  8070711.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.361756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.493105E+09</td>
    <td align="right">  1772812.65</td>
    <td align="right">        0.00</td>
    <td align="right">  8434832.86</td>
    <td align="right">   272263.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.337906E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.348749E+09</td>
    <td align="right"> 51479336.75</td>
    <td align="right">        0.00</td>
    <td align="right">  8508362.00</td>
    <td align="right">  1543909.99</td>
    <td align="right">        0.00</td>
    <td align="right">0.258779E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.292792E+09</td>
    <td align="right">0.172974E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  8146187.72</td>
    <td align="right">   787752.77</td>
    <td align="right">        0.00</td>
    <td align="right">0.212135E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.615296E+09</td>
    <td align="right">  5643873.14</td>
    <td align="right">        0.00</td>
    <td align="right"> 10176696.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.352961E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123144E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5977688.40</td>
    <td align="right">        0.00</td>
    <td align="right">  4568721.05</td>
    <td align="right">0.317637E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.173959E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1307504.50</td>
    <td align="right">        0.00</td>
    <td align="right">0.309787E+09</td>
    <td align="right">0.548829E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.136694E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1189513.34</td>
    <td align="right">        0.00</td>
    <td align="right">0.870004E+09</td>
    <td align="right">0.623534E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123627E+11</td>
    <td align="right">0.244155E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 65153243.70</td>
    <td align="right">  2607138.22</td>
    <td align="right">0.283920E+10</td>
    <td align="right">0.261721E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.292792E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   466650.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.294623E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173959E+10</td>
    <td align="right">0.172974E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 10176696.37</td>
    <td align="right">  1543909.99</td>
    <td align="right">0.113202E+10</td>
    <td align="right">0.361756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.663792E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.985029E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.931680E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   149915.78</td>
    <td align="right">        0.00</td>
    <td align="right">0.429912E+09</td>
    <td align="right">0.112910E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.129177E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   881100.36</td>
    <td align="right">        0.00</td>
    <td align="right"> 63884881.63</td>
    <td align="right">0.524056E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.822579E+09</td>
    <td align="right">  4049524.15</td>
    <td align="right">        0.00</td>
    <td align="right">  2470112.17</td>
    <td align="right">   168937.04</td>
    <td align="right"> 10028915.35</td>
    <td align="right">0.122005E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.467758E+09</td>
    <td align="right">  1554971.32</td>
    <td align="right">        0.00</td>
    <td align="right">  5817229.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.223561E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.270668E+09</td>
    <td align="right">  3804588.95</td>
    <td align="right">        0.00</td>
    <td align="right">  6091294.78</td>
    <td align="right">   172641.46</td>
    <td align="right">        0.00</td>
    <td align="right">0.220173E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.192518E+09</td>
    <td align="right"> 50974252.24</td>
    <td align="right">        0.00</td>
    <td align="right">  6477957.32</td>
    <td align="right">   251804.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.182407E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.177638E+09</td>
    <td align="right">0.120488E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5346105.13</td>
    <td align="right">   970456.14</td>
    <td align="right">        0.00</td>
    <td align="right">0.128630E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.422510E+09</td>
    <td align="right">  2056647.34</td>
    <td align="right">        0.00</td>
    <td align="right">  4775623.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.163164E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100367E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1345383.21</td>
    <td align="right">        0.00</td>
    <td align="right">  7952411.13</td>
    <td align="right">0.785335E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111522E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    84864.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.304148E+09</td>
    <td align="right"> 48986274.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.810847E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8559.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.771772E+09</td>
    <td align="right"> 13258311.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.817065E+10</td>
    <td align="right">0.182928E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 33448144.60</td>
    <td align="right">  1563839.24</td>
    <td align="right">0.257273E+10</td>
    <td align="right">0.118839E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.177638E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.129177E+10</td>
    <td align="right">0.120488E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6477957.32</td>
    <td align="right">   970456.14</td>
    <td align="right">0.985029E+09</td>
    <td align="right">0.223561E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HeatEmissionsReportMonthly::Environment></a>
<p>Report:<b> HeatEmissionsReportMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2023-10-16
    08:32:19</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:HeatEmissionsReportMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE TOTAL SURFACE HEAT EMISSION TO AIR [J]</td>
    <td align="right">SITE TOTAL ZONE EXFILTRATION HEAT LOSS [J]</td>
    <td align="right">SITE TOTAL ZONE EXHAUST AIR HEAT LOSS [J]</td>
    <td align="right">AIR SYSTEM RELIEF AIR TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">HVAC SYSTEM TOTAL HEAT REJECTION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.582953E+11</td>
    <td align="right">0.152657E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.129484E+12</td>
    <td align="right">0.452041E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.121078E+12</td>
    <td align="right">0.138231E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.137712E+12</td>
    <td align="right">0.368365E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.215541E+12</td>
    <td align="right">0.138825E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.177718E+12</td>
    <td align="right">0.274511E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.336030E+12</td>
    <td align="right">0.125695E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.199678E+12</td>
    <td align="right">0.125229E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.439451E+12</td>
    <td align="right">0.103104E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.219503E+12</td>
    <td align="right">0.247992E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.441939E+12</td>
    <td align="right">0.820241E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.205225E+12</td>
    <td align="right">0.458501E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469039E+12</td>
    <td align="right">0.623209E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.203981E+12</td>
    <td align="right">0.877806E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.369345E+12</td>
    <td align="right">0.482394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.160401E+12</td>
    <td align="right">0.117067E+12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.263211E+12</td>
    <td align="right">0.543182E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.212694E+12</td>
    <td align="right">0.428726E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.166312E+12</td>
    <td align="right">0.112161E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.206784E+12</td>
    <td align="right">0.590716E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.676919E+11</td>
    <td align="right">0.128611E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.164259E+12</td>
    <td align="right">0.340560E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.442182E+11</td>
    <td align="right">0.136915E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.144690E+12</td>
    <td align="right">0.386735E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.299215E+13</td>
    <td align="right">0.128310E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.216213E+13</td>
    <td align="right">0.355022E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.442182E+11</td>
    <td align="right">0.482394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129484E+12</td>
    <td align="right">0.274511E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.469039E+12</td>
    <td align="right">0.152657E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.219503E+12</td>
    <td align="right">0.117067E+12</td>
  </tr>
</table>
<br><br>
</body>
</html>
